{
  "schemaVersion": 1,
  "brandId": "aux",
  "series": {
    "id": "aux-service-manual-2021-wall-floor",
    "name": "2021 AUX troubleshooting guide — wall/floor split E/F/P codes (27)",
    "category": "ac",
    "unitType": "split",
    "modelPatterns": [
      "*E*",
      "*F*",
      "*P*"
    ],
    "notes": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima/AUX PDF) — wall/floor split letter+digit codes. High (service manual). Separate from official global list — model/product-line scoped, never merged where digits diverge (E1/E3/E8/F6 meanings differ per line)."
  },
  "codes": [
    {
      "code": "E0",
      "aliases": [
        "E0"
      ],
      "title": {
        "en": "Indoor unit overcurrent protection",
        "ur": "Indoor unit ka overcurrent protection"
      },
      "meaning": {
        "en": "The indoor controller measured system current above its protection ceiling and stopped the unit, showing E0.",
        "ur": "Indoor controller ne system current apni protection ceiling se zyada parha, unit ko rok diya aur E0 dikhaya."
      },
      "causes": [
        {
          "en": "Current transformer or power line feeding a reading above the limit",
          "ur": "Current transformer ya power line limit se ooper reading de raha hai"
        },
        {
          "en": "Indoor unit panel fault, compressor line fault or a short in the unit",
          "ur": "Indoor unit panel fault, compressor line fault ya unit mein short hai"
        }
      ],
      "solutions": [
        {
          "en": "Isolate the supply and have the current transformer, power line and compressor lead measured",
          "ur": "Supply isolate karein aur technician se current transformer, power line aur compressor lead measure karwaein."
        },
        {
          "en": "Replace the indoor unit panel only after the wiring and compressor have been cleared",
          "ur": "Sirf us waqt indoor unit panel badlein jab wiring aur compressor theek paye gaye hon."
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Inspection path given as current transformer to power line to compressor line to connector assembly; usual suspects are the indoor panel, power line, compressor and the complete machine.",
        "ur": "Inspection path yeh diya gaya hai: current transformer se power line, power line se compressor line aur compressor line se connector assembly tak; aam tor par indoor panel, power line, compressor aur poori machine par shak hota hai."
      }
    },
    {
      "code": "E1",
      "aliases": [
        "E1"
      ],
      "title": {
        "en": "Indoor room-temperature sensor error",
        "ur": "Indoor unit ke room temperature sensor ki kharabi"
      },
      "meaning": {
        "en": "The indoor board detects the room sensor as short-circuited or open and reports E1.",
        "ur": "Indoor board ne room sensor ko short-circuited ya open parh kar E1 ki khabar di."
      },
      "causes": [
        {
          "en": "Room sensor resistance out of range, shorted or broken",
          "ur": "Room sensor ki resistance out-of-range, short ya tooti hui hai"
        },
        {
          "en": "Damaged sensor lead, loose terminal or damp reaching the connector",
          "ur": "Sensor lead kharab, terminal dheela, ya connector tak geela pani aa raha hai"
        }
      ],
      "solutions": [
        {
          "en": "Measure the sensor and expect roughly 15 kohm at 25 C for inverter models",
          "ur": "Sensor measure karein - inverter models ke liye 25 C par taqreeban 15 kohm aana chahiye."
        },
        {
          "en": "Re-seat and dry the connector; if the code follows a borrowed sensor, replace the sensor",
          "ur": "Connector ko dobara baithakar sukha karein; agar code udhar se laya gaya sensor ke sath bhi aata hai to sensor badal dein."
        }
      ],
      "severity": "check_restart",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Manual warns that fitting a sensor of the wrong value shifts the sensed temperature and causes start-up or shutdown errors; blowing mode plus the displayed room temperature is a quick sanity check.",
        "ur": "Manual warn karta hai ke ghalat value ka sensor lagane se sensed temperature shift ho jata hai aur start-up ya shutdown errors aate hain; blowing mode aur display par nazar aane wala room temperature ek quick sanity check hai."
      }
    },
    {
      "code": "E2",
      "aliases": [
        "E2"
      ],
      "title": {
        "en": "Outdoor coil sensor error",
        "ur": "Outdoor coil sensor ki kharabi"
      },
      "meaning": {
        "en": "The outdoor board detects the outdoor coil sensor as short-circuited or open and reports E2.",
        "ur": "Outdoor board ne outdoor coil sensor ko short-circuited ya open parh kar E2 ki khabar di."
      },
      "causes": [
        {
          "en": "Outdoor coil sensor failed or its resistance is outside the valid band",
          "ur": "Outdoor coil sensor fail ho gaya ya uski resistance valid band se bahar hai"
        },
        {
          "en": "Damaged sensor wire, loose connector or a fault on the outdoor board",
          "ur": "Sensor wire kharab, connector dheela ya outdoor board par fault hai"
        }
      ],
      "solutions": [
        {
          "en": "Check the sensor and its connector, then compare readings with the adjacent coil sensor",
          "ur": "Sensor aur uska connector check karein, phir readings ko paas wale coil sensor se compare karein."
        },
        {
          "en": "Replace the sensor first; if the code stays, replace the outdoor board",
          "ur": "Pehle sensor badal dein; agar code bhi rahe to outdoor board badal dein."
        }
      ],
      "severity": "check_restart",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Manual's stated inspection path is sensor to sensor wire to connectors to the outdoor main control panel.",
        "ur": "Manual ke mutabiq inspection path yeh hai: sensor se sensor wire, sensor wire se connectors aur connectors se outdoor main control panel tak."
      }
    },
    {
      "code": "E3",
      "aliases": [
        "E3"
      ],
      "title": {
        "en": "Indoor coil sensor error",
        "ur": "Indoor coil sensor ki kharabi"
      },
      "meaning": {
        "en": "The indoor board detects the indoor coil sensor as short-circuited or open and reports E3.",
        "ur": "Indoor board ne indoor coil sensor ko short-circuited ya open parh kar E3 ki khabar di."
      },
      "causes": [
        {
          "en": "Indoor coil sensor failed, damp or disconnected",
          "ur": "Indoor coil sensor fail ho gaya, geela hai ya disconnect hai"
        },
        {
          "en": "Damaged lead or a fault on the indoor main control panel",
          "ur": "Lead kharab hai ya indoor main control panel par fault hai"
        }
      ],
      "solutions": [
        {
          "en": "Measure the sensor against its nominal value and dry out any damp at the terminal",
          "ur": "Sensor ko us ki nominal value ke saath compare karke measure karein aur terminal par ka geela pani sukha kar dein."
        },
        {
          "en": "Substitute a known-good coil sensor; if the code persists, attend to the indoor panel",
          "ur": "Known-good coil sensor lagayein; agar code barqarar rahe to indoor panel theek karein."
        }
      ],
      "severity": "check_restart",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Nominal given as 5 kohm or 20 kohm at 25 C depending on the sensor fitted.",
        "ur": "Nominal 25 C par 5 kohm ya 20 kohm diya gaya hai, jo fitted sensor par depend karta hai."
      }
    },
    {
      "code": "E4",
      "aliases": [
        "E4",
        "E4-PG",
        "E4-DC",
        "E4-door"
      ],
      "title": {
        "en": "Indoor fan or floor-standing sliding-door error",
        "ur": "Indoor fan ya floor-standing sliding door ki kharabi"
      },
      "meaning": {
        "en": "The indoor board lost the expected feedback for the indoor fan, and on sliding-door floor cabinets the same code means the door position could not be confirmed.",
        "ur": "Indoor board ko indoor fan ka expected feedback nahi mila, aur sliding door wale floor cabinets par is code ka matlab hai ke darwaze ki position confirm nahi ho saki."
      },
      "causes": [
        {
          "en": "Fan blade mechanically stuck, or a failed PG/DC indoor motor with broken speed feedback",
          "ur": "Fan blade mechanically atka hua hai, ya speed feedback tootne ke sath PG/DC indoor motor fail hai"
        },
        {
          "en": "On floor cabinets, a jammed sliding plate, failed synchronous motor or misaligned photoelectric switch",
          "ur": "Floor cabinets par sliding plate jam ho jati hai, synchronous motor fail hota hai ya photoelectric switch ghalat jagah par hota hai"
        }
      ],
      "solutions": [
        {
          "en": "Switch off, free the fan or sliding mechanism, clean it and restart",
          "ur": "Band karein, fan ya sliding mechanism azaad karein, usse saaf karein aur restart karein."
        },
        {
          "en": "Have a technician check the motor connector and the speed feedback line, then the photoelectric switch wiring on door models",
          "ur": "Technician se pehle motor connector aur speed feedback line check karwaein, phir door models par photoelectric switch wiring check karwaein."
        }
      ],
      "severity": "check_restart",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "The manual has three separate sections for this one code (wall PG motor, wall DC motor, floor-standing sliding door) - that is why it carries three aliases. Fb points back to this code.",
        "ur": "Manual mein is ek code ke liye teen alag alag sections hain (wall PG motor, wall DC motor, floor-standing sliding door) - isi liye iske teen aliases hain. Fb wapas isi code ki taraf point karta hai."
      }
    },
    {
      "code": "E5",
      "aliases": [
        "E5",
        "5E"
      ],
      "title": {
        "en": "Indoor-outdoor communication error",
        "ur": "Indoor aur outdoor ki communication error"
      },
      "meaning": {
        "en": "The inverter unit cannot establish indoor-to-outdoor communication and reports the fault on both units.",
        "ur": "Inverter unit indoor se outdoor ki communication qayam nahi kar pa raha aur dono units par yeh kharabi dikhata hai."
      },
      "causes": [
        {
          "en": "Inter-unit connecting cable damaged, loose or reversed",
          "ur": "Inter-unit connecting cable kharab, dheela ya ulta hai"
        },
        {
          "en": "Indoor or outdoor main control panel not powered, or a failed module panel",
          "ur": "Indoor ya outdoor main control panel mein power nahi hai, ya module panel fail ho gaya hai"
        }
      ],
      "solutions": [
        {
          "en": "First confirm the outdoor unit powers up and its indicator behaves normally, then check the link cable end to end",
          "ur": "Pehle confirm karein ke outdoor unit power par aata hai aur uska indicator normally chalta hai, phir link cable end to end check karein."
        },
        {
          "en": "Replace the outdoor panel or module panel only after cable and power supply have been excluded",
          "ur": "Sirf us waqt outdoor panel ya module panel badlein jab cable aur power supply baahar kar di gayi hon."
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Manual stresses that only three parts take part in communication - indoor panel, connecting cable, outdoor panel - but a non-running outdoor supply often mimics the same code.",
        "ur": "Manual zor deta hai ke sirf teen parts communication mein hissa lete hain - indoor panel, connecting cable, outdoor panel - lekin outdoor supply na chalne par aksar yehi code dikha deta hai."
      }
    },
    {
      "code": "E8",
      "aliases": [
        "E8"
      ],
      "title": {
        "en": "Display board to indoor control panel communication failure",
        "ur": "Display board aur indoor control panel ki communication kharabi"
      },
      "meaning": {
        "en": "On cabinets with a separate display board, the display lost contact with the indoor panel and shows E8.",
        "ur": "Alag display board wale cabinets par display ka indoor panel se contact toot gaya hai aur woh E8 dikhata hai."
      },
      "causes": [
        {
          "en": "Connection line between display and indoor panel loose or broken",
          "ur": "Display aur indoor panel ke darmiyan connection line dheela ya toota hua hai"
        },
        {
          "en": "Failed display board or failed indoor main panel, or an unmatched pair after a partial repair",
          "ur": "Display board ya indoor main panel fail ho gaya, ya aadhi repair ke baad dono matched pair nahi hain"
        }
      ],
      "solutions": [
        {
          "en": "Re-seat or replace the connection line and restart",
          "ur": "Connection line dobara lagaein ya badal dein aur restart karein."
        },
        {
          "en": "Fit a known-good indoor panel; if E8 clears the panel was at fault, otherwise replace the display board and keep them as a matched pair",
          "ur": "Known-good indoor panel lagayein; agar E8 clear ho jaye to panel kharab tha, warna display board badal dein aur dono ko matched pair ke tor par rakhein."
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Manual carries an explicit compatibility warning - if display or indoor panel is replaced and the code remains, both must be changed together.",
        "ur": "Manual mein ek explicit compatibility warning hai - agar display ya indoor panel replace kiya jaye aur code bhi rahe, to dono ko sath mein badalna hoga."
      }
    },
    {
      "code": "Eb",
      "aliases": [
        "Eb"
      ],
      "title": {
        "en": "Indoor unit EEPROM failure",
        "ur": "Indoor unit ka EEPROM fail hona"
      },
      "meaning": {
        "en": "The indoor main panel could not read the parameter storage chip, so it reports Eb and will not run properly.",
        "ur": "Indoor main panel apna parameter storage chip parh nahi paya, is liye Eb ki khabar deta hai aur theek se nahi chalta."
      },
      "causes": [
        {
          "en": "Bad contact on the EE chip",
          "ur": "EE chip par contact theek nahi hai"
        },
        {
          "en": "Failed indoor main control panel",
          "ur": "Indoor main control panel fail ho gaya hai"
        }
      ],
      "solutions": [
        {
          "en": "Power down and re-seat or clean the EE chip contacts",
          "ur": "Power band karein aur EE chip ke contacts dobara lagayein ya saaf karein."
        },
        {
          "en": "Replace the indoor main control panel if the chip still cannot be read",
          "ur": "Agar chip ab bhi read na ho to indoor main control panel badal dein."
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "The indoor motor on the panel only works after the stored data is read, which is why the unit refuses to start.",
        "ur": "Panel par laga indoor motor sirf tab chalta hai jab stored data parh liya jata hai, isi liye unit start hone se inkar karti hai."
      }
    },
    {
      "code": "F0",
      "aliases": [
        "F0"
      ],
      "title": {
        "en": "Outdoor DC fan error",
        "ur": "Outdoor DC fan ka error"
      },
      "meaning": {
        "en": "The outdoor board cannot make the three-wire DC fan behave as commanded and reports F0.",
        "ur": "Outdoor board teen taron wale DC fan ko hukm ke mutabiq nahi chala pa raha aur F0 ki khabar deta hai."
      },
      "causes": [
        {
          "en": "Outdoor fan stuck by foreign matter, or the fan motor failed",
          "ur": "Outdoor fan kisi bahri cheez se atka hua hai, ya fan motor fail ho gayi hai"
        },
        {
          "en": "Loose motor terminal or a fault on the outdoor control panel",
          "ur": "Motor terminal dheela hai ya outdoor control panel par fault hai"
        }
      ],
      "solutions": [
        {
          "en": "Switch off and clear whatever is blocking the outdoor fan, checking that it turns freely",
          "ur": "Band karein aur outdoor fan ko block karne wali cheez hatayein, check karte hue ke woh azaadi se ghoomta hai."
        },
        {
          "en": "Re-seat the motor terminal; if the code follows a substitute motor, replace the motor",
          "ur": "Motor terminal dobara lagaein; agar code badle hue motor ke sath chala jaye to motor badal dein."
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Applies to the 3-lead externally driven DC fan fitted to inverter outdoor units from 2012 onward, which has no speed feedback path.",
        "ur": "Yeh 2012 ke baad wale inverter outdoor units mein lage 3-lead externally driven DC fan par lagu hota hai, jismein speed feedback path nahi hota."
      }
    },
    {
      "code": "F1",
      "aliases": [
        "F1"
      ],
      "title": {
        "en": "Power module protection",
        "ur": "Power module ki protection"
      },
      "meaning": {
        "en": "The compressor power module saw overcurrent, overvoltage or overheating, raised a shutdown request and the unit reports F1.",
        "ur": "Compressor power module ne overcurrent, overvoltage ya overheating dekh kar band karne ki request ki aur unit F1 ki khabar deta hai."
      },
      "causes": [
        {
          "en": "Supply voltage out of range, bad compressor or reactor wiring, or a blocked system",
          "ur": "Supply voltage out-of-range hai, compressor ya reactor wiring kharab hai, ya system block hai"
        },
        {
          "en": "Module panel damaged, outdoor main panel damaged or the compressor itself failed",
          "ur": "Module panel kharab, outdoor main panel kharab ya compressor khud fail ho gaya hai"
        }
      ],
      "solutions": [
        {
          "en": "Check supply voltage first, then compressor and reactor wiring, then look for system blockage",
          "ur": "Pehle supply voltage check karein, phir compressor aur reactor wiring, phir system blockage ke liye dekhein."
        },
        {
          "en": "Substitute a known-good module panel; if F1 persists, test the outdoor main panel and finally the compressor",
          "ur": "Known-good module panel lagayein; agar F1 bhi raha to outdoor main panel test karein aur aakhir mein compressor test karein."
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Parent fault of the whole Category-L series. Manual adds that on poor grids or ageing units the occasional F1/F3 pair is normal protection behaviour rather than a dead board.",
        "ur": "Yeh poori Category-L series ka parent fault hai. Manual mein yeh bhi hai ke kharab grid ya purani units par kabhi kabhi aane wala F1/F3 pair normal protection behaviour hai, dead board nahi."
      }
    },
    {
      "code": "F2",
      "aliases": [
        "F2"
      ],
      "title": {
        "en": "PFC protection error",
        "ur": "PFC protection ki kharabi"
      },
      "meaning": {
        "en": "The power factor correction and boost stage shut down after seeing overcurrent or overvoltage.",
        "ur": "Power factor correction aur boost stage ne overcurrent ya overvoltage dekh kar band kar diya."
      },
      "causes": [
        {
          "en": "Supply voltage outside the working window",
          "ur": "Supply voltage working window se bahar hai"
        },
        {
          "en": "PFC board, reactor or the data link to it failed",
          "ur": "PFC board, reactor ya uski data link fail ho gayi hai"
        }
      ],
      "solutions": [
        {
          "en": "Measure the mains supply and the DC bus between P and N before changing parts",
          "ur": "Parts badalne se pehle mains supply aur P aur N ke darmiyan DC bus measure karein."
        },
        {
          "en": "Check the PFC board data wire, then substitute a known-good PFC/module board",
          "ur": "Pehle PFC board ki data wire check karein, phir known-good PFC/module board lagakar dekhein."
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Manual notes the PFC function may be integrated into the module panel rather than on a separate board.",
        "ur": "Manual ke mutabiq PFC function alag board par nahi balkay module panel ke andar hi integrate ho sakta hai."
      }
    },
    {
      "code": "F3",
      "aliases": [
        "F3"
      ],
      "title": {
        "en": "Compressor out-of-step error",
        "ur": "Compressor out-of-step ki kharabi"
      },
      "meaning": {
        "en": "The measured compressor current no longer matches where the rotor should be, so the drive reports F3.",
        "ur": "Paray gaye compressor current ki value ab rotor ki mutabiq position se match nahi karti, is liye drive F3 ki khabar deta hai."
      },
      "causes": [
        {
          "en": "Compressor phase wires in the wrong order causing reverse rotation, or a seized compressor",
          "ur": "Compressor phase wires ghalat order mein hone se reverse rotation ho rahi hai, ya compressor jam hai"
        },
        {
          "en": "System blockage, damaged module panel or damaged outdoor main panel",
          "ur": "System blockage, module panel kharab ya outdoor main panel kharab hai"
        }
      ],
      "solutions": [
        {
          "en": "Try swapping the compressor U-V phase wires and see whether the code clears",
          "ur": "Compressor ki U-V phase wires swap karke dekhein ke code clear hota hai ya nahi."
        },
        {
          "en": "If wiring is correct, test system pressure, then the module panel, then the compressor winding",
          "ur": "Agar wiring theek hai to system pressure test karein, phir module panel, phir compressor winding."
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Manual states F3 is computed by the module chip while F1 is raised by the power module itself, and advises diagnosing the two together.",
        "ur": "Manual kehti hai ke F3 module chip ki taraf se calculate hota hai jabke F1 khud power module ki taraf se raise hota hai, aur dono ko sath mein diagnose karne ki salah deti hai."
      }
    },
    {
      "code": "F4",
      "aliases": [
        "F4"
      ],
      "title": {
        "en": "Compressor exhaust sensor error",
        "ur": "Compressor ke exhaust sensor ki kharabi"
      },
      "meaning": {
        "en": "The outdoor board found the compressor exhaust temperature sensor short-circuited or open.",
        "ur": "Outdoor board ne compressor ki exhaust temperature sensor short-circuited ya open paayi."
      },
      "causes": [
        {
          "en": "Exhaust sensor failed or its resistance is wrong, including a damp lead",
          "ur": "Exhaust sensor fail ho gaya ya uski resistance ghalat hai, jismein geela lead bhi shamil hai"
        },
        {
          "en": "Loose terminal or damage at the outdoor main control panel",
          "ur": "Outdoor main control panel par terminal dheela hai ya nuqsan hai"
        }
      ],
      "solutions": [
        {
          "en": "Measure the sensor - it should sit near 50 kohm when the compressor is off and drop toward 3 to 30 kohm once it runs",
          "ur": "Sensor measure karein - jab compressor band ho to taqreeban 50 kohm ke qareeb hona chahiye aur chalte hi 3 se 30 kohm ki taraf girna chahiye."
        },
        {
          "en": "Borrow an adjacent sensor to see whether the code follows it; if it does not, replace the outdoor panel",
          "ur": "Paas wala sensor udhar lekar dekhein ke code uske sath jata hai ya nahi; agar nahi jata to outdoor panel badal dein."
        }
      ],
      "severity": "check_restart",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Strong warning in the manual - fitting a 20 kohm coil sensor here in place of the 50 kohm exhaust sensor makes the unit believe the gas is hotter than it is and trip protection repeatedly.",
        "ur": "Manual ki khaas warning - yahan 50 kohm exhaust sensor ki jagah 20 kohm coil sensor lagane se unit ko lagta hai ke gas isse zyada garam hai aur yeh baar baar protection trip karti hai."
      }
    },
    {
      "code": "F5",
      "aliases": [
        "F5"
      ],
      "title": {
        "en": "Compressor top-head (cap) sensor error",
        "ur": "Compressor ke top-head (cap) sensor ki kharabi"
      },
      "meaning": {
        "en": "The top-head temperature protection switch is normally closed and opens when the compressor overheats; an open circuit here is reported as F5.",
        "ur": "Top-head temperature protection switch aam halat mein band rehta hai aur compressor zyada garam hone par kholta hai; yahan khula circuit F5 ki shakal mein report hota hai."
      },
      "causes": [
        {
          "en": "Compressor top head actually too hot, above about 110 C",
          "ur": "Compressor ka top head waqai bohat garam hai, taqreeban 110 C se ooper"
        },
        {
          "en": "Failed top-head switch, broken sensor lead or a fault on the outdoor panel",
          "ur": "Top-head switch fail, sensor lead tooti hui ya outdoor panel par fault hai"
        }
      ],
      "solutions": [
        {
          "en": "Check operating pressure and refrigerant charge first, since low charge overheats the compressor",
          "ur": "Pehle operating pressure aur refrigerant charge check karein, kyunki kam charge se compressor overheat ho jata hai."
        },
        {
          "en": "Confirm the switch continuity against temperature and replace it or the outdoor panel as indicated",
          "ur": "Temperature ke sath switch ki continuity confirm karein aur jaisa indication aaye switch ya outdoor panel badal dein."
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Also shown by two separate blink patterns on the three-LED outdoor map. The manual's inspection chain runs from the top-head switch through its wiring to the outdoor panel.",
        "ur": "Yeh three-LED outdoor map par do alag alag blink patterns se bhi nazar aata hai. Manual ki inspection chain top-head switch se hoti hui uski wiring se hote hue outdoor panel tak jati hai."
      }
    },
    {
      "code": "F6",
      "aliases": [
        "F6"
      ],
      "title": {
        "en": "Outdoor ambient temperature sensor error",
        "ur": "Outdoor ambient temperature sensor ki kharabi"
      },
      "meaning": {
        "en": "The outdoor board found the outdoor ambient temperature sensor short-circuited or open.",
        "ur": "Outdoor board ne outdoor ambient temperature sensor short-circuited ya open paayi."
      },
      "causes": [
        {
          "en": "Ambient sensor failed or its lead is broken",
          "ur": "Ambient sensor fail ho gaya ya uski lead toot gayi hai"
        },
        {
          "en": "Damaged sensor wiring or a fault on the outdoor board",
          "ur": "Sensor wiring kharab hai ya outdoor board par fault hai"
        }
      ],
      "solutions": [
        {
          "en": "Check the lead, connector and sensor resistance against its nominal value",
          "ur": "Lead, connector aur sensor ki nominal value ke sath resistance check karein."
        },
        {
          "en": "Replace the sensor; if the code persists, attend to the outdoor panel",
          "ur": "Sensor badal dein; agar code barqarar rahe to outdoor panel theek karein."
        }
      ],
      "severity": "check_restart",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Manual also calls it the external room temperature sensor; on the LED map it has its own pattern.",
        "ur": "Manual ise bahar wala external room temperature sensor bhi kehta hai; LED map par iska apna pattern hota hai."
      }
    },
    {
      "code": "F7",
      "aliases": [
        "F7"
      ],
      "title": {
        "en": "Over-voltage or under-voltage protection",
        "ur": "Over-voltage ya under-voltage ki protection"
      },
      "meaning": {
        "en": "The voltage sensing circuit saw the mains drop below about 135 V or rise above about 275 V and locked out.",
        "ur": "Voltage sensing circuit ne dekha ke mains taqreeban 135 V se neeche gir gaya ya 275 V se upar chala gaya, aur unit lock ho gaya."
      },
      "causes": [
        {
          "en": "Grid voltage genuinely outside the window, common during load shedding",
          "ur": "Grid voltage waqai window se bahar hai, load shedding ke waqt aam hai"
        },
        {
          "en": "Voltage sensing on the module or outdoor panel misreading because of a wiring or component fault",
          "ur": "Module ya outdoor panel par voltage sensing wiring ya component fault ki wajah se ghalat parh raha hai"
        }
      ],
      "solutions": [
        {
          "en": "Measure the incoming supply with a meter before touching the unit",
          "ur": "Unit ko chune se pehle meter se incoming supply measure karein."
        },
        {
          "en": "Check reactor wiring and the DC bus; only then suspect the module or outdoor panel",
          "ur": "Reactor wiring aur DC bus check karein; sirf phir module ya outdoor panel par shak karein."
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Where the sensing point sits depends on the model - module panel or outdoor main panel. Highly relevant to Pakistan where supply swings are routine.",
        "ur": "Sensing point kahan hai yeh model par depend karta hai - module panel ya outdoor main panel. Pakistan ke liye yeh bohat ahem hai jahan supply swings aam baat hain."
      }
    },
    {
      "code": "F8",
      "aliases": [
        "F8"
      ],
      "title": {
        "en": "Outdoor main panel to module panel communication error",
        "ur": "Outdoor main panel aur module panel ki communication error"
      },
      "meaning": {
        "en": "On split-board outdoor units the main outdoor panel lost data exchange with the module panel.",
        "ur": "Do board wale outdoor units mein main outdoor panel ka module panel se data lena dena kho gaya."
      },
      "causes": [
        {
          "en": "Communication data wire (usually four cores) loose or broken",
          "ur": "Communication data wire (amsal chaar cores) dheela ya toota hua hai"
        },
        {
          "en": "Module panel without power, failed module panel or failed outdoor main panel",
          "ur": "Module panel mein power nahi, module panel fail ya outdoor main panel fail hai"
        }
      ],
      "solutions": [
        {
          "en": "Check the data connector and measure module panel power before replacing anything",
          "ur": "Kuch badalne se pehle data connector check karein aur module panel ka power measure karein."
        },
        {
          "en": "Substitute a known-good module panel to decide which side failed",
          "ur": "Known-good module panel lagakar faisla karein ke kaun si side fail hui."
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Explicitly exclusive of outdoor units where module and main functions share a single board.",
        "ur": "Yeh un outdoor units par lagu nahi hota jahan module aur main functions ek hi board par share karte hain."
      }
    },
    {
      "code": "F9",
      "aliases": [
        "F9"
      ],
      "title": {
        "en": "Outdoor unit EEPROM failure",
        "ur": "Outdoor unit ka EEPROM fail hona"
      },
      "meaning": {
        "en": "The outdoor main panel could not read its parameter storage chip and raises F9.",
        "ur": "Outdoor main panel apna parameter storage chip parh nahi paya aur F9 deta hai."
      },
      "causes": [
        {
          "en": "Bad contact on the EE chip",
          "ur": "EE chip par contact theek nahi hai"
        },
        {
          "en": "Failed outdoor main control panel",
          "ur": "Outdoor main control panel fail ho gaya hai"
        }
      ],
      "solutions": [
        {
          "en": "Power down and re-seat the EE chip",
          "ur": "Power band karein aur EE chip dobara lagaein."
        },
        {
          "en": "Replace the outdoor main control panel if the chip still cannot be read",
          "ur": "Agar chip ab bhi read na ho to outdoor main control panel badal dein."
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "No special tools required for this check according to the manual.",
        "ur": "Manual ke mutabiq is check ke liye koi khaas tools ki zaroorat nahi."
      }
    },
    {
      "code": "FA",
      "aliases": [
        "FA"
      ],
      "title": {
        "en": "Recirculated air sensor (four-way valve) error",
        "ur": "Recirculated air sensor (four-way valve) ka error"
      },
      "meaning": {
        "en": "On electronic-expansion-valve models the return-air sensor used to judge valve and four-way valve behaviour is out of range.",
        "ur": "Electronic expansion valve wale models par woh return-air sensor jo valve aur four-way valve ka andaza lagata hai, range se bahar hai."
      },
      "causes": [
        {
          "en": "Recirculated sensor failed, damp or disconnected",
          "ur": "Recirculated sensor fail ho gaya, geela hai ya disconnect hai"
        },
        {
          "en": "Four-way valve or its switch wiring fault, or a fault on the outdoor panel",
          "ur": "Four-way valve ya uski switch wiring fault hai, ya outdoor panel par fault hai"
        }
      ],
      "solutions": [
        {
          "en": "Check the sensor lead from the sensor up to the outdoor panel connectors",
          "ur": "Sensor se lekar outdoor panel connectors tak sensor lead check karein."
        },
        {
          "en": "Swap sensors to confirm, and inspect the four-way valve if the code does not follow the sensor",
          "ur": "Confirm ke liye sensors swap karein, aur agar code sensor ke sath nahi jata to four-way valve check karein."
        }
      ],
      "severity": "check_restart",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Manual states the sensor only exists on models fitted with an electronic expansion valve.",
        "ur": "Manual kehti hai ke yeh sensor sirf usi models par hota hai jinmein electronic expansion valve lagi ho."
      }
    },
    {
      "code": "Fb",
      "aliases": [
        "Fb"
      ],
      "title": {
        "en": "Cabinet indoor fan error",
        "ur": "Cabinet ke indoor fan ki kharabi"
      },
      "meaning": {
        "en": "Floor-standing cabinet indoor fan fault - the manual lists the code but routes the technician to the E4 procedure.",
        "ur": "Floor-standing cabinet ke indoor fan ki kharabi - manual mein yeh code maujood hai magar technician ko E4 ke tareeqe par bhejta hai."
      },
      "causes": [
        {
          "en": "Mechanical jam of the cabinet fan or a failed indoor motor",
          "ur": "Cabinet fan mechanically jam hai ya indoor motor fail ho gayi hai"
        },
        {
          "en": "Loose motor connector or a fault on the indoor panel",
          "ur": "Motor connector dheela hai ya indoor panel par fault hai"
        }
      ],
      "solutions": [
        {
          "en": "Follow the E4 indoor fan checks - free the fan, re-seat the connector, then test the motor",
          "ur": "E4 ke indoor fan checks follow karein - fan azaad karein, connector dobara lagayein, phir motor test karein."
        },
        {
          "en": "Substitute a known-good indoor motor to separate motor from panel",
          "ur": "Known-good indoor motor lagakar motor aur panel ko alag karein."
        }
      ],
      "severity": "check_restart",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "medium",
      "notes": {
        "en": "Index-only entry - the 2021 manual has no dedicated Fb section and refers to E4, hence medium confidence despite the official table carrying Fb.",
        "ur": "Yeh sirf index ki entry hai - 2021 manual mein koi dedicated Fb section nahi hai aur yeh E4 ki taraf refer karta hai, isliye official table mein Fb hone ke bawajood medium confidence hai."
      }
    },
    {
      "code": "P2",
      "aliases": [
        "P2"
      ],
      "title": {
        "en": "High-voltage switch protection",
        "ur": "High-voltage switch ki protection"
      },
      "meaning": {
        "en": "The high-pressure switch opened three times within twenty minutes, either in standby or while running, and the unit locked out.",
        "ur": "High-pressure switch ne bis minute ke andar teen baar khul gaya, chahe standby mein ho ya chalta hua, aur unit lock ho gaya."
      },
      "causes": [
        {
          "en": "Switch terminals loose, or the high-voltage switch itself failed",
          "ur": "Switch terminals dheele hain, ya high-voltage switch khud fail ho gaya hai"
        },
        {
          "en": "Real over-pressure from a blocked condenser or a failing outdoor fan",
          "ur": "Condenser block hone ya outdoor fan fail hone se waqai over-pressure ban gaya hai"
        }
      ],
      "solutions": [
        {
          "en": "Check that the plug-in terminals are firm and inspect the switch",
          "ur": "Check karein ke plug-in terminals mazboot hain aur switch ko check karein."
        },
        {
          "en": "Clean the condenser and confirm the outdoor fan runs before resetting",
          "ur": "Reset se pehle condenser saaf karein aur confirm karein ke outdoor fan chal raha hai."
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Manual names the switch cable, connector, switch and main control panel as the inspection chain.",
        "ur": "Manual inspection chain ke tor par switch cable, connector, switch aur main control panel ka naam leta hai."
      }
    },
    {
      "code": "P3",
      "aliases": [
        "P3"
      ],
      "title": {
        "en": "Liquid (refrigerant) deficiency protection",
        "ur": "Liquid (refrigerant) ki kami se protection"
      },
      "meaning": {
        "en": "System charge dropped below roughly thirty percent, so cooling stopped to protect the compressor.",
        "ur": "System ka charge taqreeban tees percent se neeche gir gaya, is liye compressor ki hifazat ke liye cooling ruki."
      },
      "causes": [
        {
          "en": "Outdoor service valves not fully opened",
          "ur": "Outdoor service valves poori tarah khole nahi gaye"
        },
        {
          "en": "Leak or crack in the evaporator, condenser or connection piping, or a very high ambient load",
          "ur": "Evaporator, condenser ya connection piping mein leak ya crack hai, ya ambient load bohat zyada hai"
        }
      ],
      "solutions": [
        {
          "en": "Open the stop valves fully and re-check",
          "ur": "Stop valves poori tarah kholein aur dobara check karein."
        },
        {
          "en": "Look for leaks at the evaporator, condenser and pipework and have the system repaired and re-gassed",
          "ur": "Evaporator, condenser aur pipework mein leaks dekhein aur system theek karwakar dobara gas bharwayein."
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Manual lists stop valve, evaporator, condenser and connection pipe as the usual suspects.",
        "ur": "Manual mein aam suspects ke tor par stop valve, evaporator, condenser aur connection pipe likhe hain."
      }
    },
    {
      "code": "P4",
      "aliases": [
        "P4"
      ],
      "title": {
        "en": "Refrigeration overload protection",
        "ur": "Refrigeration overload ki protection"
      },
      "meaning": {
        "en": "The outdoor coil sensor saw an excessive temperature, so the controller stepped the compressor frequency down.",
        "ur": "Outdoor coil sensor ne bohat zyada temperature dekhi, is liye controller ne compressor ki frequency kam kar di."
      },
      "causes": [
        {
          "en": "Dirty or blocked system and condenser, or the outdoor fan not running",
          "ur": "System aur condenser ganda ya block hai, ya outdoor fan nahi chal raha"
        },
        {
          "en": "Outdoor coil sensor reading wrongly, or divider resistance failure on the outdoor controller",
          "ur": "Outdoor coil sensor ghalat reading de raha hai, ya outdoor controller par divider resistance fail hai"
        }
      ],
      "solutions": [
        {
          "en": "Wash the condenser and filters and confirm the outdoor fan runs at full speed",
          "ur": "Condenser aur filters dhoyein aur confirm karein ke outdoor fan full speed par chal raha hai."
        },
        {
          "en": "Have the outdoor coil sensor and the outdoor controller checked",
          "ur": "Outdoor coil sensor aur outdoor controller check karwaein."
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Present on the LED map as a cooling-overload blink pattern.",
        "ur": "LED map par cooling-overload blink pattern ke tor par maujood hai."
      }
    },
    {
      "code": "P5",
      "aliases": [
        "P5"
      ],
      "title": {
        "en": "Exhaust temperature protection",
        "ur": "Exhaust temperature ki protection"
      },
      "meaning": {
        "en": "The exhaust sensor measured discharge temperature above the allowed limit and shut the unit down.",
        "ur": "Exhaust sensor ne discharge temperature allowed limit se zyada parhi aur unit band kar di."
      },
      "causes": [
        {
          "en": "System pressure abnormal, or blocked indoor and outdoor air inlets",
          "ur": "System pressure abnormal hai, ya indoor aur outdoor air inlets block hain"
        },
        {
          "en": "Discharge sensor reading high, or a fault at the outdoor panel",
          "ur": "Discharge sensor zyada reading de raha hai, ya outdoor panel par fault hai"
        }
      ],
      "solutions": [
        {
          "en": "Clean the filters, indoor coil and outdoor coil and clear the air inlets",
          "ur": "Filters, indoor coil aur outdoor coil saaf karein aur air inlets khali karein."
        },
        {
          "en": "Verify the exhaust sensor reading before replacing any board",
          "ur": "Koi bhi board badalne se pehle exhaust sensor ki reading verify karein."
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Frequent problematic part given as the indoor coil sensor - airflow starvation on the indoor side is a common root cause.",
        "ur": "Aksar masla indoor coil sensor par bataya gaya hai - indoor side par airflow ki kami aam root cause hai."
      }
    },
    {
      "code": "P6",
      "aliases": [
        "P6"
      ],
      "title": {
        "en": "Indoor high-temperature protection",
        "ur": "Indoor high-temperature se protection"
      },
      "meaning": {
        "en": "Indoor coil temperature crossed the high limit and the unit shut down to protect itself.",
        "ur": "Indoor coil ki temperature high limit se upar chali gayi aur unit apni hifazat ke liye band ho gayi."
      },
      "causes": [
        {
          "en": "Reduced air volume at the outlet or a blocked indoor fan",
          "ur": "Outlet par air volume kam hai ya indoor fan block hai"
        },
        {
          "en": "Indoor coil sensor drifting away from its true reading",
          "ur": "Indoor coil sensor apni asal reading se door drift kar raha hai"
        }
      ],
      "solutions": [
        {
          "en": "Clean the indoor filters and fan and restore normal airflow at the outlet",
          "ur": "Indoor filters aur fan saaf karein aur outlet par normal airflow bahal karein."
        },
        {
          "en": "Measure the indoor coil sensor at ambient temperature and replace it if it drifts",
          "ur": "Ambient temperature par indoor coil sensor measure karein aur agar drift kare to badal dein."
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Shown on the LED map as indoor high-temperature heating protection.",
        "ur": "LED map par indoor high-temperature heating protection ke tor par dikhaya jata hai."
      }
    },
    {
      "code": "P7",
      "aliases": [
        "P7"
      ],
      "title": {
        "en": "Indoor anti-freezing protection",
        "ur": "Indoor anti-freezing se protection"
      },
      "meaning": {
        "en": "Indoor coil temperature fell to the freezing threshold during cooling, so the unit stopped.",
        "ur": "Cooling ke doran indoor coil ki temperature freezing ki had tak gir gayi, is liye unit ruka."
      },
      "causes": [
        {
          "en": "Blocked indoor air inlet, clogged filter or a stalled indoor fan",
          "ur": "Indoor air inlet block, filter ganda ya indoor fan ruka hua hai"
        },
        {
          "en": "Indoor coil sensor reading wrong, or low refrigerant charge",
          "ur": "Indoor coil sensor ghalat reading de raha hai, ya refrigerant charge kam hai"
        }
      ],
      "solutions": [
        {
          "en": "Switch off, clean the filters and coil and clear the indoor air path",
          "ur": "Band karein, filters aur coil saaf karein aur indoor air path khali karein."
        },
        {
          "en": "Check the indoor coil sensor and the charge if the code returns",
          "ur": "Agar code wapas aaye to indoor coil sensor aur charge check karein."
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "On the LED map this appears as indoor cooling freezing protection.",
        "ur": "LED map par yeh indoor cooling freezing protection ke tor par aata hai."
      }
    },
    {
      "code": "P8",
      "aliases": [
        "P8"
      ],
      "title": {
        "en": "Overcurrent protection (outdoor controller)",
        "ur": "Outdoor controller ki overcurrent protection"
      },
      "meaning": {
        "en": "The controller measured AC bus current above its set protection value and reduced the frequency instead of tripping outright.",
        "ur": "Controller ne AC bus current apni set ki protection value se zyada parha aur foran trip karne ke bajaye frequency kam kar di."
      },
      "causes": [
        {
          "en": "System blockage raising compressor load",
          "ur": "System blockage se compressor load barh raha hai"
        },
        {
          "en": "Grid voltage outside the expected band, or a failing outdoor unit controller",
          "ur": "Grid voltage expected band se bahar hai, ya outdoor unit controller fail ho raha hai"
        }
      ],
      "solutions": [
        {
          "en": "Measure the grid voltage and restart once after a cooling-off period",
          "ur": "Grid voltage measure karein aur thande (cooling-off) waqt ke baad ek dafa restart karein."
        },
        {
          "en": "Have the system blockage checked and the outdoor controller tested",
          "ur": "System blockage check karwaein aur outdoor controller test karwaein."
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Troubleshooting Guide & Error Codes AUX Brand 2021 (Macroclima / AUX)",
        "retrieved": "2026-09-24",
        "url": "https://aux.com.ro/wp-content/uploads/2022/05/Macroclima-AUXTrouble_shooting1-2021.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "The manual also carries an unnumbered section listing function-protection prompts of the inverter outdoor unit (overcurrent, PG motor, communication, phase and supply cases) that are shown by the outdoor indicators rather than by an indoor digit code.",
        "ur": "Manual mein ek bina number wala section bhi hai jisme inverter outdoor unit ke function-protection prompts likhe hain (overcurrent, PG motor, communication, phase aur supply cases) jo outdoor indicators par dikhate hain, indoor digit code par nahi."
      }
    }
  ]
}
