{
  "schemaVersion": 1,
  "brandId": "daikin",
  "series": {
    "id": "daikin-pk-split-inverter",
    "name": "Split inverter K-Series service manual codes (FTXS35-50K2V1B / RXS)",
    "category": "ac",
    "unitType": "split",
    "modelPatterns": [
      "*U*",
      "*A*",
      "*C*",
      "*E*",
      "*F*",
      "*H*",
      "*J*",
      "*L*",
      "*P*",
      "*0*"
    ],
    "notes": "Daikin Service Manual SiBE041213E — Inverter Pair Wall Mounted Type K-Series (FTXS35-50K2V1B / RXS K-Series, Sky Air split; PK-sold family class). High confidence (service manual). Covers 00/U/A/C/E/F/H/J/L/P letter+digit self-diagnosis codes."
  },
  "codes": [
    {
      "code": "00",
      "aliases": [
        "00"
      ],
      "title": {
        "en": "Normal operation",
        "ur": "Normal operation - koi kharabi nahi"
      },
      "meaning": {
        "en": "No malfunction is stored; the unit is operating normally.",
        "ur": "Koi kharabi store nahi hai; unit aam tor par chal raha hai"
      },
      "causes": [
        {
          "en": "Self-diagnosis mode entered with no fault latched.",
          "ur": "Khud ki diagnosis mode mein daakhil hue, magar koi fault latch nahi hua"
        },
        {
          "en": "Previously active fault has cleared after reset.",
          "ur": "Pehle se chal raha fault reset ke baad khatam ho gaya"
        }
      ],
      "solutions": [
        {
          "en": "No action required; exit the code-display mode.",
          "ur": "Koi karrey ki zaroorat nahi; code display mode se bahar nikal jayein."
        },
        {
          "en": "If the unit still misbehaves, run normal troubleshooting.",
          "ur": "Agar unit ab bhi ghalat behaviour dikhaye to aam troubleshooting karein"
        }
      ],
      "severity": "info",
      "display": "remote",
      "isFault": false,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "00 = normal in every official RAC list (SM-TS3, FTXC-C OM, India/regional pages).",
        "ur": "Har official RAC list mein 00 = normal hi hai (SM-TS3, FTXC-C OM, India/regional pages)."
      }
    },
    {
      "code": "U0",
      "aliases": [
        "U0"
      ],
      "title": {
        "en": "Refrigerant shortage",
        "ur": "Refrigerant ki kami"
      },
      "meaning": {
        "en": "The system detected insufficient refrigerant charge (low gas / leak condition).",
        "ur": "System ne refrigerant ki miqdar kam payi (gas kam ya leak ki surat-e-haal)"
      },
      "causes": [
        {
          "en": "Refrigerant leak or undercharge after installation/service.",
          "ur": "Installation ya service ke baad refrigerant leak ya kam charge"
        },
        {
          "en": "Stop valves left closed, or relevant thermistors disconnected.",
          "ur": "Stop valves band chhor diye gaye, ya zaruri thermistors disconnect kar diye gaye."
        },
        {
          "en": "Defective electronic expansion valve or weak compressor performance.",
          "ur": "Electronic expansion valve kharab ya compressor ka performance kamzor"
        }
      ],
      "solutions": [
        {
          "en": "Open all stop valves; refit any disconnected thermistors.",
          "ur": "Pehle tamam stop valves kholein; khule hue thermistors dobara lagayein."
        },
        {
          "en": "Leak-test the circuit, repair leaks, evacuate and charge the specified amount.",
          "ur": "Circuit ka leak test karein, leak theek karein, hawa nikaal kar mujarraba miqdar refrigerant bharrein"
        },
        {
          "en": "If error repeats: check expansion valve, thermistors, then outdoor PCB / compressor.",
          "ur": "Agar error dobara aaye: pehle expansion valve aur thermistors check karein, phir outdoor PCB / compressor."
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Also listed on all official RAC remote tables (India, FTXC-C, web-manual).",
        "ur": "Yeh sab official RAC remote tables par bhi listed hai (India, FTXC-C, web-manual)."
      }
    },
    {
      "code": "U2",
      "aliases": [
        "U2"
      ],
      "title": {
        "en": "Voltage drop or main-circuit overvoltage",
        "ur": "Voltage giri ya main circuit mein zyada voltage"
      },
      "meaning": {
        "en": "Supply voltage dropped below or rose above the allowed window, or the detection circuit flagged it.",
        "ur": "Supply voltage mujarraba se neeche gir gaya ya us se upar chala gaya, ya detection circuit ne ise pakad liya"
      },
      "causes": [
        {
          "en": "Mains voltage not within specification, momentary dips or power failures.",
          "ur": "Mains voltage specification ke andar nahi, lamhi ke liye giray ya bijli gayi"
        },
        {
          "en": "Electrical noise, short inside fan-motor winding, or disconnected compressor harness.",
          "ur": "Electrical noise, fan motor ki winding ke andar short, ya compressor harness disconnect"
        },
        {
          "en": "Faulty DC/over-voltage detection circuit on outdoor or indoor PCB.",
          "ur": "Condenser unit ya wall unit ke PCB par DC/over-voltage detection circuit kharab."
        }
      ],
      "solutions": [
        {
          "en": "Verify mains is within rated range; fix supply/stabiliser issues.",
          "ur": "Mains rated range ke andar hai ya nahi check karein; supply/stabiliser ki masla hal karein"
        },
        {
          "en": "Power-cycle once the supply is stable; if it recurs, inspect detection circuitry and replace faulty PCB.",
          "ur": "Supply mustaqil ho jaye to power cycle karein; dobara aaye to detection circuit dekh kar kharab PCB badlein."
        }
      ],
      "severity": "check_restart",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "PK grid voltage swings make this a common first-check code.",
        "ur": "PK ki grid voltage ke utaar-chadhaav ki wajah se yeh pehle check karne wala aam code hai."
      }
    },
    {
      "code": "U4",
      "aliases": [
        "U4"
      ],
      "title": {
        "en": "Signal transmission error between indoor and outdoor units",
        "ur": "Wall unit aur condenser unit ke darmiyan signal transmission error"
      },
      "meaning": {
        "en": "Communication between indoor and outdoor units was lost or corrupted.",
        "ur": "Wall unit aur condenser unit ke darmiyan communication khatam ya kharab ho gaya"
      },
      "causes": [
        {
          "en": "Wiring error or break in the interconnect cable (F1/F2, wire No. 3).",
          "ur": "Interconnect cable (F1/F2, wire No. 3) mein wiring ki ghalti ya kata hua hissa"
        },
        {
          "en": "Outdoor unit power OFF, reduced supply voltage, or disturbed supply waveform.",
          "ur": "Outdoor unit ki power off, supply voltage kam, ya supply ki waveform bigdi"
        },
        {
          "en": "Defective indoor or outdoor PCB; short inside outdoor fan-motor winding.",
          "ur": "Wall unit ya condenser unit ka PCB kharab; condenser unit ke fan motor ki winding mein short"
        }
      ],
      "solutions": [
        {
          "en": "Check inter-unit wiring polarity/continuity and repair breaks.",
          "ur": "Units ke darmiyan wiring ki polarity/continuity check karke kata hua hissa theek karein."
        },
        {
          "en": "Confirm outdoor unit is powered; reset both units after power is stable.",
          "ur": "Outdoor unit ko power mila hai yeh tasdeeq karein; power mustaqil hone par dono units reset karein"
        },
        {
          "en": "If wiring is good, replace defective indoor/outdoor PCB after checks.",
          "ur": "Wiring theek ho to checks ke baad kharab wall ya condenser unit PCB badlein."
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Highest-frequency PK service call per general technician chatter; also on every official list.",
        "ur": "Technicians ki baat-cheet ke mutabiq PK mein sabse zyada aane wali service call hai; har official list par bhi maujood hai."
      }
    },
    {
      "code": "UA",
      "aliases": [
        "UA"
      ],
      "title": {
        "en": "Indoor/outdoor combination fault (voltage/mismatch)",
        "ur": "Wall aur condenser unit ka combination masla (voltage/mismatch)"
      },
      "meaning": {
        "en": "The connected indoor and outdoor units are incompatible or wired/powered incorrectly.",
        "ur": "Jo wall aur condenser unit jude hain woh aapas mein match nahi karte ya wiring/power ghalat hai."
      },
      "causes": [
        {
          "en": "Wrong models interconnected.",
          "ur": "Yeh ghalat models jode gaye hain."
        },
        {
          "en": "Wrong connecting-wire routing or wrong PCB fitted.",
          "ur": "Connecting wire ka rasta ghalat ya ghalat PCB lagaya gaya"
        },
        {
          "en": "Defective indoor or outdoor PCB.",
          "ur": "Wall ya condenser unit ka PCB kharab"
        }
      ],
      "solutions": [
        {
          "en": "Verify model compatibility against the installation manual pairing table.",
          "ur": "Installation manual ki pairing table se model ki compatibility check karein"
        },
        {
          "en": "Correct the inter-unit wiring and replace any wrong/defective PCB.",
          "ur": "Inter-unit wiring theek karein aur ghalat/kharab PCB badal dein."
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Regional official pages word this as 'indoor-outdoor unit combination fault'.",
        "ur": "Regional official pages par isay 'unit combination fault' likha gaya hai, yaani wall aur condenser unit ki combination na mile."
      }
    },
    {
      "code": "A1",
      "aliases": [
        "A1"
      ],
      "title": {
        "en": "Indoor unit PCB abnormality",
        "ur": "Indoor unit PCB kharabi"
      },
      "meaning": {
        "en": "The indoor unit control board failed its internal self-check.",
        "ur": "Indoor unit ka control board apna self-check nahi kar paya."
      },
      "causes": [
        {
          "en": "Mismatched indoor/outdoor model combination.",
          "ur": "Wall aur condenser unit ke model ka combination match nahi karta"
        },
        {
          "en": "Loose/disconnected connectors or reduced supply voltage.",
          "ur": "Connector dhile ya khule hue, ya supply voltage kam"
        },
        {
          "en": "Defective indoor unit PCB.",
          "ur": "Indoor unit PCB kharab"
        }
      ],
      "solutions": [
        {
          "en": "Confirm compatible pairing; reseat terminal-board connectors.",
          "ur": "Pairing ke mutabiq tasdeeq karein; terminal board ke connector phir se lagayein."
        },
        {
          "en": "Check rated voltage at the board; if error repeats, replace the indoor PCB.",
          "ur": "Board par rated voltage check karein; error phir aaye to indoor PCB badlein."
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "SM-TS3 adds 'external factor (noise)' as a trigger.",
        "ur": "SM-TS3 mein 'external factor (noise)' ko bhi trigger ke tor par shamil kiya gaya hai."
      }
    },
    {
      "code": "A5",
      "aliases": [
        "A5"
      ],
      "title": {
        "en": "Freeze-up protection (cooling) / heating peak-cut control",
        "ur": "Cooling mein jam par protection / heating peak-cut control"
      },
      "meaning": {
        "en": "The unit halted because the indoor heat exchanger went below 0°C in cooling (or above the heating peak-cut limit).",
        "ur": "Cooling mein indoor heat exchanger 0°C se neeche chala gaya (ya heating peak-cut limit se upar), is liye unit ruk gayi."
      },
      "causes": [
        {
          "en": "Short-circuited airflow or clogged indoor air filter.",
          "ur": "Airflow band (short) ya indoor ka air filter ghad gaya"
        },
        {
          "en": "Dust build-up on the indoor heat exchanger.",
          "ur": "Indoor heat exchanger par dhool jama ho gayi"
        },
        {
          "en": "Defective indoor heat exchanger thermistor or indoor PCB.",
          "ur": "Indoor heat exchanger thermistor ya indoor PCB kharab"
        }
      ],
      "solutions": [
        {
          "en": "Clear obstructions, wash the filter, and clean the indoor heat exchanger.",
          "ur": "Rokawat hataein, filter dhoyein aur indoor heat exchanger saaf karein."
        },
        {
          "en": "Let the coil thaw, then restart; if it repeats, replace the thermistor or indoor PCB.",
          "ur": "Coil ka frost (barf) khilne dein, phir restart karein; phir bhi aaye to thermistor ya indoor PCB badlein"
        }
      ],
      "severity": "check_restart",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Regional pages shorten this to 'high pressure control or freeze-up protector'.",
        "ur": "Regional pages par isay chhota kar ke 'high pressure control or freeze-up protector' likha gaya hai."
      }
    },
    {
      "code": "A6",
      "aliases": [
        "A6"
      ],
      "title": {
        "en": "Indoor fan motor (DC) abnormality",
        "ur": "Indoor fan motor (DC) kharabi"
      },
      "meaning": {
        "en": "Indoor fan speed feedback stayed far below the commanded speed.",
        "ur": "Indoor fan ka speed feedback commanded speed se kaafi neeche reh gaya"
      },
      "causes": [
        {
          "en": "Noticeable drop in supply voltage.",
          "ur": "Supply voltage mein nazar aani wala kami"
        },
        {
          "en": "Winding short/broken wire inside the fan motor or its lead wires.",
          "ur": "Fan motor ya uski lead wires ke andar winding short ya wire tooti hai"
        },
        {
          "en": "Defective fan capacitor or indoor unit PCB.",
          "ur": "Fan capacitor ya indoor unit PCB kharab"
        }
      ],
      "solutions": [
        {
          "en": "Check voltage within ±10% of rated; spin the fan by hand for jamming.",
          "ur": "Voltage rated ke ±10% ke andar hai ya nahi check karein; fan ko haath se ghumayein ke jam to nahi."
        },
        {
          "en": "Verify motor supplies (310–340 VDC, 15 VDC control); replace motor or indoor PCB as indicated.",
          "ur": "Motor ke supply (310–340 VDC, 15 VDC control) naap lein; masle ke mutabiq motor ya indoor PCB badlein."
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high"
    },
    {
      "code": "C4",
      "aliases": [
        "C4"
      ],
      "title": {
        "en": "Indoor heat exchanger thermistor fault",
        "ur": "Indoor heat exchanger thermistor kharabi"
      },
      "meaning": {
        "en": "The indoor coil temperature sensor read out of range (open/short).",
        "ur": "Indoor coil ke temperature sensor ki reading had se bahar hai (khuli/short)."
      },
      "causes": [
        {
          "en": "Thermistor connector not seated.",
          "ur": "Thermistor ka connector theek se baitha nahi"
        },
        {
          "en": "Defective indoor heat exchanger thermistor.",
          "ur": "Indoor heat exchanger thermistor kharab"
        },
        {
          "en": "Defective indoor unit PCB.",
          "ur": "Indoor unit PCB kharab"
        }
      ],
      "solutions": [
        {
          "en": "Reseat the connector and re-check.",
          "ur": "Connector dobara baitha karein aur dobara check karein"
        },
        {
          "en": "Measure thermistor resistance against the characteristic chart; replace if off.",
          "ur": "Thermistor ka resistance characteristic chart se naaphein; ghalat nikle to badlein"
        },
        {
          "en": "If sensor and wiring are good, replace the indoor PCB.",
          "ur": "Sensor aur wiring theek ho to indoor PCB badlein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "FTXC-C wording: 'Indoor heat exchanger (1) thermistor short / open'.",
        "ur": "FTXC-C ki wording yeh hai: 'Indoor heat exchanger (1) thermistor short / open'."
      }
    },
    {
      "code": "C9",
      "aliases": [
        "C9"
      ],
      "title": {
        "en": "Room temperature (suction air) thermistor fault",
        "ur": "Room temperature (suction air) thermistor kharab"
      },
      "meaning": {
        "en": "The indoor room-temperature sensor read out of range.",
        "ur": "Indoor ka room temperature sensor ghalat reading de raha hai"
      },
      "causes": [
        {
          "en": "Thermistor connector not seated.",
          "ur": "Thermistor connector theek se baitha nahi"
        },
        {
          "en": "Defective room/suction-air thermistor.",
          "ur": "Room/suction air ka thermistor kharab"
        },
        {
          "en": "Defective indoor unit PCB.",
          "ur": "Indoor unit PCB kharab"
        }
      ],
      "solutions": [
        {
          "en": "Reconnect the sensor plug and verify reading.",
          "ur": "Sensor ka plug dobara lagayein aur reading check karein"
        },
        {
          "en": "Replace the thermistor if resistance is off-spec; otherwise replace indoor PCB.",
          "ur": "Resistance ghalat nikle to thermistor badlein, warna indoor PCB badlein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "FTXC-C: 'Indoor room thermistor short / open'.",
        "ur": "FTXC-C mein yeh likha hai: 'Indoor room thermistor short / open'."
      }
    },
    {
      "code": "E1",
      "aliases": [
        "E1"
      ],
      "title": {
        "en": "Outdoor unit PCB abnormality",
        "ur": "Outdoor unit PCB kharabi"
      },
      "meaning": {
        "en": "The outdoor unit control board failed its internal check.",
        "ur": "Outdoor unit ka control board apna internal check nahi kar paya."
      },
      "causes": [
        {
          "en": "Defective outdoor unit PCB.",
          "ur": "Outdoor unit PCB kharab"
        },
        {
          "en": "Broken harness between PCBs.",
          "ur": "Do PCB ke darmiyan harness toota/khula"
        },
        {
          "en": "Noise, momentary voltage fall, or momentary power failure.",
          "ur": "Noise, lamhi ke liye voltage girna, ya lamhi ke liye bijli chali jana"
        }
      ],
      "solutions": [
        {
          "en": "Inspect and refit inter-board harnesses.",
          "ur": "Board ke darmiyan harness check karke phir se laga dein"
        },
        {
          "en": "Reset after stable power; replace outdoor PCB if the fault persists.",
          "ur": "Power mustaqil hone ke baad reset karein; fault uske baad bhi rahe to outdoor PCB badlein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Third-party pages that call E1 'high pressure' are wrong (quarantined).",
        "ur": "Jo third-party pages E1 ko 'high pressure' kehte hain woh ghalat hain (unhe quarantine kiya gaya hai)."
      }
    },
    {
      "code": "E5",
      "aliases": [
        "E5"
      ],
      "title": {
        "en": "Compressor overload (OL) activation",
        "ur": "Compressor overload (OL) faal hua"
      },
      "meaning": {
        "en": "The compressor overload protector tripped or its circuit was interrupted.",
        "ur": "Compressor ke overload protector ne trip kiya ya uski circuit mein rukaawat aa gayi"
      },
      "causes": [
        {
          "en": "OL device terminals disconnected, OL defective, or OL harness broken.",
          "ur": "OL device ke terminals khule hue, OL kharab, ya OL harness toota"
        },
        {
          "en": "Discharge-pipe thermistor disconnected/defective; connector S40 loose.",
          "ur": "Discharge-pipe thermistor khula/kharab hai; connector S40 dhila hai."
        },
        {
          "en": "Refrigerant shortage, moisture in circuit, closed stop valve, or defective EXV / four-way valve coil / outdoor PCB.",
          "ur": "Refrigerant ki kami, circuit mein namak, band stop valve, ya kharab EXV / four-way valve coil / outdoor PCB"
        }
      ],
      "solutions": [
        {
          "en": "Check OL continuity and connectors; repair or replace the OL harness/device.",
          "ur": "OL ki continuity aur connector check karein; OL harness/device theek karein ya badlein"
        },
        {
          "en": "Open stop valves, leak/moisture-test and recharge if gas is low.",
          "ur": "Stop valves kholein, leak/namak test karein aur gas kam ho to dobara bharrein"
        },
        {
          "en": "Verify EXV and four-way valve coils; replace outdoor PCB if all else is good.",
          "ur": "EXV aur four-way valve ki coils check karein; baqi sab theek ho to outdoor PCB badlein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "SM-TS3 phrase: 'inverter compressor motor or overheat lock'.",
        "ur": "SM-TS3 ka phrase yeh hai: 'inverter compressor motor or overheat lock'."
      }
    },
    {
      "code": "E6",
      "aliases": [
        "E6"
      ],
      "title": {
        "en": "Compressor lock / start-up failure",
        "ur": "Compressor lock / start-up ki kharabi"
      },
      "meaning": {
        "en": "The compressor failed to start or is mechanically locked.",
        "ur": "Compressor start nahi hua ya mechanically jam gaya hai"
      },
      "causes": [
        {
          "en": "Compressor mechanically locked.",
          "ur": "Compressor mechanically jam gaya"
        },
        {
          "en": "Compressor harness disconnected.",
          "ur": "Compressor harness khula/disconnect ho gaya"
        }
      ],
      "solutions": [
        {
          "en": "Inspect and reconnect/replace the compressor harness.",
          "ur": "Compressor harness check karke dobara lagayein ya badlein"
        },
        {
          "en": "Verify power module output; replace the compressor if it will not free.",
          "ur": "Power module ka output check karein; compressor khul na raha ho to badlein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "SM-TS3 also lists 'stop valve not opened' and defective control PCB for STD-compressor overcurrent/lock variants.",
        "ur": "SM-TS3 STD-compressor overcurrent/lock variants ke liye 'stop valve not opened' aur kharab control PCB ko bhi list karta hai."
      }
    },
    {
      "code": "E7",
      "aliases": [
        "E7"
      ],
      "title": {
        "en": "Outdoor DC fan lock",
        "ur": "Outdoor DC fan lock (fan band)"
      },
      "meaning": {
        "en": "The outdoor fan motor is not rotating as commanded.",
        "ur": "Outdoor fan motor command ke mutabiq nahi ghoom raha"
      },
      "causes": [
        {
          "en": "Fan-motor connector disconnected.",
          "ur": "Fan motor ka connector disconnect ho gaya"
        },
        {
          "en": "Foreign object stuck in the fan.",
          "ur": "Fan mein koi ajnabi cheez phansi hui hai."
        },
        {
          "en": "Defective outdoor fan motor or outdoor PCB.",
          "ur": "Outdoor fan motor ya outdoor PCB kharab"
        }
      ],
      "solutions": [
        {
          "en": "Clear debris and spin the fan freely; reconnect the motor plug.",
          "ur": "Debris hata kar fan ko azaad ghumayein; motor plug dobara lagayein"
        },
        {
          "en": "Replace the outdoor fan motor, or the outdoor PCB if drive output is missing.",
          "ur": "Outdoor fan motor badlein, ya drive output na ho to outdoor PCB badlein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high"
    },
    {
      "code": "E8",
      "aliases": [
        "E8"
      ],
      "title": {
        "en": "Input overcurrent detection",
        "ur": "Input overcurrent ka pata chala"
      },
      "meaning": {
        "en": "Input current exceeded the allowed limit at the outdoor unit.",
        "ur": "Outdoor unit par input current mujarraba se zyada ho gaya"
      },
      "causes": [
        {
          "en": "Power-supply voltage out of specification; outdoor temperature out of operating range.",
          "ur": "Power supply voltage specification ke bahar; outdoor temperature bhi operating range se bahar"
        },
        {
          "en": "Short circuit in the drive/compressor circuit.",
          "ur": "Drive/compressor circuit mein short"
        },
        {
          "en": "Defective outdoor PCB, compressor, or power module.",
          "ur": "Outdoor PCB, compressor ya power module kharab"
        }
      ],
      "solutions": [
        {
          "en": "Verify supply voltage and ambient conditions are within ratings.",
          "ur": "Supply voltage aur mahol ki conditions ratings ke andar hain ya nahi check karein"
        },
        {
          "en": "Megger/short-test compressor and inverter wiring; repair shorts.",
          "ur": "Compressor aur inverter wiring ka megger/short test karein; short theek karein"
        },
        {
          "en": "Replace the power module, compressor, or outdoor PCB as diagnosed.",
          "ur": "Diagnosis ke mutabiq power module, compressor ya outdoor PCB badlein"
        }
      ],
      "severity": "danger",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Regional official pages list E8 as 'OVERCURRENT INPUT'.",
        "ur": "Regional official pages E8 ko 'OVERCURRENT INPUT' kehta hain."
      }
    },
    {
      "code": "EA",
      "aliases": [
        "EA"
      ],
      "title": {
        "en": "Four-way valve abnormality (cooling/heating changeover)",
        "ur": "Four-way valve kharabi (cooling/heating changeover)"
      },
      "meaning": {
        "en": "The four-way reversing valve did not operate or its circuit is faulty.",
        "ur": "Four-way reversing valve ne kaam nahi kiya ya uski circuit kharab hai"
      },
      "causes": [
        {
          "en": "Four-way valve coil disconnected or coil/valve/harness defective.",
          "ur": "Four-way valve ki coil khuli ya coil/valve/harness kharab"
        },
        {
          "en": "Refrigerant shortage, moisture in circuit, or closed stop valve.",
          "ur": "Refrigerant ki kami, circuit mein namak, ya band stop valve"
        },
        {
          "en": "Defective outdoor PCB or associated thermistor.",
          "ur": "Outdoor PCB ya us se juri hui thermistor kharab"
        }
      ],
      "solutions": [
        {
          "en": "Check coil continuity and reconnect/replace the coil or valve.",
          "ur": "Coil ki continuity check karein aur coil ya valve dobara lagayein/badlein"
        },
        {
          "en": "Open stop valves; leak-test and recharge; replace outdoor PCB if needed.",
          "ur": "Stop valves kholein; leak test karke gas bharrein; zarurat ho to outdoor PCB badlein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "FTXC-C calls it '4 way valve error'.",
        "ur": "FTXC-C isay '4 way valve error' kehta hai."
      }
    },
    {
      "code": "F3",
      "aliases": [
        "F3"
      ],
      "title": {
        "en": "Discharge pipe temperature control (overheat)",
        "ur": "Discharge pipe temperature control (zyada garmi)"
      },
      "meaning": {
        "en": "Compressor discharge temperature rose past the safety limit and the unit stopped.",
        "ur": "Compressor ki discharge temperature safety limit se upar chali gayi aur unit ruk gayi"
      },
      "causes": [
        {
          "en": "Defective discharge-pipe thermistor (or outdoor heat-exchanger / outdoor-air thermistor).",
          "ur": "Discharge pipe thermistor kharab (ya outdoor heat exchanger / outdoor air ka thermistor)"
        },
        {
          "en": "Refrigerant shortage, closed stop valve, or defective expansion valve/coil.",
          "ur": "Refrigerant ki kami, band stop valve, ya kharab expansion valve/coil"
        },
        {
          "en": "Defective four-way valve, moisture in refrigerant, or outdoor PCB fault.",
          "ur": "Four-way valve kharab, refrigerant mein namak, ya outdoor PCB kharab"
        }
      ],
      "solutions": [
        {
          "en": "Check/replace the discharge thermistor; confirm sensors read sanely.",
          "ur": "Discharge thermistor check/badlein; sensors ki readings theek hain ya nahi confirm karein"
        },
        {
          "en": "Open stop valves, clean the circuit, leak-test and recharge to spec.",
          "ur": "Stop valves kholein, circuit saaf karein, leak test karke zaruri miqdar ke mutabiq gas bharrein"
        },
        {
          "en": "Verify EXV operation; replace four-way valve or outdoor PCB as required.",
          "ur": "EXV ka kaam check karein; zarurat ke mutabiq four-way valve ya outdoor PCB badlein"
        }
      ],
      "severity": "danger",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "On RAC remotes F3 is one of the first codes in the ARC433B cycle.",
        "ur": "RAC remotes par F3 ARC433B cycle ke pehle codes mein se ek hai."
      }
    },
    {
      "code": "F6",
      "aliases": [
        "F6"
      ],
      "title": {
        "en": "High-pressure control in cooling",
        "ur": "Cooling mein high pressure control"
      },
      "meaning": {
        "en": "High-pressure protection activated during cooling operation.",
        "ur": "Cooling ke doran high pressure protection active hua"
      },
      "causes": [
        {
          "en": "Insufficient clearance around the outdoor unit or dirty outdoor heat exchanger.",
          "ur": "Outdoor unit ke aas paas jagah kam ya outdoor heat exchanger gandi"
        },
        {
          "en": "Defective outdoor fan motor or closed stop valve.",
          "ur": "Outdoor fan motor kharab ya stop valve band"
        },
        {
          "en": "Defective EXV/coil, outdoor heat-exchanger thermistor, or outdoor PCB.",
          "ur": "EXV/coil, outdoor heat exchanger thermistor ya outdoor PCB kharab"
        }
      ],
      "solutions": [
        {
          "en": "Restore required clearance and wash the outdoor condenser.",
          "ur": "Zaroori khaali jagah bana kar outdoor condenser dhoyein."
        },
        {
          "en": "Replace the outdoor fan motor; open stop valves.",
          "ur": "Outdoor fan motor badal dein aur stop valves kholein."
        },
        {
          "en": "Check EXV and thermistors; replace outdoor PCB if all are healthy.",
          "ur": "EXV aur thermistor check karein; sab theek hon to outdoor PCB badlein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high"
    },
    {
      "code": "H0",
      "aliases": [
        "H0"
      ],
      "title": {
        "en": "Compressor system sensor abnormality",
        "ur": "Compressor system sensor kharabi"
      },
      "meaning": {
        "en": "A compressor-related sensor signal (position/feedback family) was invalid.",
        "ur": "Compressor se juray sensor ka signal (position/feedback family) ghalat tha"
      },
      "causes": [
        {
          "en": "Broken or disconnected sensor harness.",
          "ur": "Sensor harness tooti ya disconnect ho gayi"
        },
        {
          "en": "Defective outdoor unit PCB.",
          "ur": "Outdoor unit PCB kharab"
        }
      ],
      "solutions": [
        {
          "en": "Trace and repair/replace the sensor harness.",
          "ur": "Sensor harness ko dhoond kar theek karein ya badlein"
        },
        {
          "en": "If harness is sound, replace the outdoor PCB.",
          "ur": "Harness theek ho to outdoor PCB badlein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "SM-TS3 H0 = 'malfunction of sensor system of compressor'.",
        "ur": "SM-TS3 mein H0 ka matlab hai 'malfunction of sensor system of compressor'."
      }
    },
    {
      "code": "H6",
      "aliases": [
        "H6"
      ],
      "title": {
        "en": "Position sensor abnormality (rotor position detection)",
        "ur": "Position sensor kharabi (rotor position detection)"
      },
      "meaning": {
        "en": "Rotor position feedback from the compressor is faulty, so operation halted.",
        "ur": "Compressor ki rotor position ka feedback kharab hai, is liye chalna rok diya gaya"
      },
      "causes": [
        {
          "en": "Start-up attempted with stop valve closed; supply voltage out of range.",
          "ur": "Stop valve band hone par unit ko chalaane ki koshish; supply voltage had se bahar"
        },
        {
          "en": "Disconnection of the compressor relay cable.",
          "ur": "Compressor relay cable disconnect"
        },
        {
          "en": "Defective compressor or outdoor unit PCB.",
          "ur": "Compressor ya outdoor unit PCB kharab"
        }
      ],
      "solutions": [
        {
          "en": "Open the stop valves fully before restarting.",
          "ur": "Dobara chalane se pehle stop valves poori tarah kholein"
        },
        {
          "en": "Check supply voltage and relay-cable connections.",
          "ur": "Supply voltage aur relay-cable connections check karein."
        },
        {
          "en": "Replace the compressor or outdoor PCB per diagnosis.",
          "ur": "Diagnosis ke mutabiq compressor ya outdoor PCB badlein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Regional pages: 'operation halt due to faulty position detection sensor'.",
        "ur": "Regional pages par likha hai: 'operation halt due to faulty position detection sensor'."
      }
    },
    {
      "code": "H8",
      "aliases": [
        "H8"
      ],
      "title": {
        "en": "DC voltage / current sensor (CT) abnormality",
        "ur": "DC voltage / current sensor (CT) kharabi"
      },
      "meaning": {
        "en": "The compressor current-sensing (CT) circuit reported an invalid value.",
        "ur": "Compressor ki current-sensing (CT) circuit ne ghalat value batayi."
      },
      "causes": [
        {
          "en": "Defective outdoor unit PCB (CT circuit).",
          "ur": "Outdoor unit PCB (CT circuit) kharab hai."
        },
        {
          "en": "SM-TS3 also points to defective power transistor, reactor, or faulty inverter wiring.",
          "ur": "SM-TS3 mein yeh bhi kaha gaya hai ke power transistor, reactor ya inverter wiring kharab ho sakti hai"
        }
      ],
      "solutions": [
        {
          "en": "Inspect inverter wiring, reactor and power transistor connections.",
          "ur": "Inverter ki wiring, reactor aur power transistor connections check karein."
        },
        {
          "en": "Replace the outdoor PCB if the CT circuit remains faulty.",
          "ur": "CT circuit kharab rahe to outdoor PCB badlein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Service manual marks H8 as 35/42 class only.",
        "ur": "Service manual mein H8 sirf 35/42 class ke liye marked hai."
      }
    },
    {
      "code": "H9",
      "aliases": [
        "H9"
      ],
      "title": {
        "en": "Outdoor air (suction air) thermistor fault",
        "ur": "Outdoor air (suction air) thermistor kharab"
      },
      "meaning": {
        "en": "The outdoor-air temperature sensor read out of range.",
        "ur": "Outdoor air ke temperature sensor ki reading had se bahar hai"
      },
      "causes": [
        {
          "en": "Thermistor connector not properly connected.",
          "ur": "Thermistor connector theek se nahi laga hua"
        },
        {
          "en": "Defective outdoor-air thermistor.",
          "ur": "Outdoor air ka thermistor kharab"
        },
        {
          "en": "Defective outdoor unit PCB.",
          "ur": "Outdoor unit PCB kharab"
        }
      ],
      "solutions": [
        {
          "en": "Reseat the thermistor connector and retest.",
          "ur": "Thermistor connector dobara laga kar dobara test karein"
        },
        {
          "en": "Replace the thermistor if resistance is off; otherwise replace outdoor PCB.",
          "ur": "Resistance ghalat ho to thermistor badlein, warna outdoor PCB badlein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "FTXC-C: 'Outdoor air thermistor short/open'.",
        "ur": "FTXC-C mein yeh likha hai: 'Outdoor air thermistor short/open'."
      }
    },
    {
      "code": "J3",
      "aliases": [
        "J3"
      ],
      "title": {
        "en": "Discharge pipe thermistor fault",
        "ur": "Discharge pipe thermistor kharab"
      },
      "meaning": {
        "en": "The compressor discharge-pipe temperature sensor read out of range.",
        "ur": "Compressor ki discharge pipe temperature sensor ghalat reading de rahi hai"
      },
      "causes": [
        {
          "en": "Thermistor connector not connected.",
          "ur": "Thermistor connector nahi laga hua"
        },
        {
          "en": "Defective discharge pipe thermistor.",
          "ur": "Discharge pipe thermistor kharab"
        },
        {
          "en": "Defective outdoor unit PCB.",
          "ur": "Outdoor unit PCB kharab"
        }
      ],
      "solutions": [
        {
          "en": "Reconnect and verify the sensor resistance vs temperature chart.",
          "ur": "Dobara lagayein aur sensor ka resistance temperature chart se check karein"
        },
        {
          "en": "Replace the thermistor; replace outdoor PCB only if sensor tests OK.",
          "ur": "Thermistor badlein; outdoor PCB sirf tab badlein jab sensor theek nikle"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "FTXC-C adds 'misplaced' (sensor not seated in pocket).",
        "ur": "FTXC-C mein 'misplaced' bhi shamil hai (sensor pocket mein baitha nahi hai)."
      }
    },
    {
      "code": "J6",
      "aliases": [
        "J6"
      ],
      "title": {
        "en": "Outdoor heat exchanger thermistor fault",
        "ur": "Outdoor heat exchanger thermistor kharab hai"
      },
      "meaning": {
        "en": "The outdoor coil temperature sensor read out of range.",
        "ur": "Outdoor coil ke temperature sensor ki reading had se bahar hai"
      },
      "causes": [
        {
          "en": "Thermistor connector not connected.",
          "ur": "Thermistor connector nahi laga hua"
        },
        {
          "en": "Defective outdoor heat exchanger thermistor.",
          "ur": "Outdoor heat exchanger thermistor kharab hai."
        },
        {
          "en": "Defective outdoor unit PCB.",
          "ur": "Outdoor unit PCB kharab"
        }
      ],
      "solutions": [
        {
          "en": "Reseat the connector; check resistance against the chart.",
          "ur": "Connector dobara lagayein; chart ke mutabiq resistance check karein"
        },
        {
          "en": "Replace the thermistor or, if it tests good, the outdoor PCB.",
          "ur": "Thermistor badlein, ya woh theek nikle to outdoor PCB badlein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high"
    },
    {
      "code": "L3",
      "aliases": [
        "L3"
      ],
      "title": {
        "en": "Electrical parts box temperature rise",
        "ur": "Electrical parts box ki temperature barhna"
      },
      "meaning": {
        "en": "Temperature inside the outdoor electrical parts box rose too high.",
        "ur": "Outdoor electrical parts box ke andar ki temperature bohat zyada ho gayi"
      },
      "causes": [
        {
          "en": "Defective outdoor fan motor or short circuit causing extra heat.",
          "ur": "Outdoor fan motor kharab ya short circuit ki wajah se zyada garmi"
        },
        {
          "en": "Defective radiation-fin thermistor or disconnected connector.",
          "ur": "Radiation fin thermistor kharab ya connector disconnect"
        },
        {
          "en": "Defective outdoor unit PCB.",
          "ur": "Outdoor unit PCB kharab"
        }
      ],
      "solutions": [
        {
          "en": "Replace the outdoor fan motor; find and clear the short.",
          "ur": "Outdoor fan motor badlein; short dhoond kar khatam karein"
        },
        {
          "en": "Check fin thermistor/connector; replace outdoor PCB if needed.",
          "ur": "Fin thermistor/connector check karein; zarurat ho to outdoor PCB badlein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high"
    },
    {
      "code": "L4",
      "aliases": [
        "L4"
      ],
      "title": {
        "en": "Inverter radiation fin (heatsink) temperature rise",
        "ur": "Inverter radiation fin (heatsink) ki temperature barhna"
      },
      "meaning": {
        "en": "The inverter heatsink overheated.",
        "ur": "Inverter ka heatsink zyada garam ho gaya"
      },
      "causes": [
        {
          "en": "Defective outdoor fan motor or short circuit.",
          "ur": "Outdoor fan motor kharab ya short circuit"
        },
        {
          "en": "Defective radiation fin thermistor or loose connector.",
          "ur": "Radiation fin thermistor kharab ya connector dhila"
        },
        {
          "en": "Silicon grease not applied properly after outdoor PCB replacement.",
          "ur": "Outdoor PCB badalne ke baad silicon grease theek se nahi lagayi gayi"
        },
        {
          "en": "Defective outdoor unit PCB.",
          "ur": "Outdoor unit PCB kharab"
        }
      ],
      "solutions": [
        {
          "en": "Restore outdoor fan operation and clear airflow around the heatsink.",
          "ur": "Outdoor fan chalana theek karein aur heatsink ke aas paas se hawa ka raasta saaf karein"
        },
        {
          "en": "Re-apply proper silicon grease / replace fin thermistor; replace PCB if required.",
          "ur": "Sahi silicon grease lagayein ya fin thermistor badlein; zarurat ho to PCB badlein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high"
    },
    {
      "code": "L5",
      "aliases": [
        "L5"
      ],
      "title": {
        "en": "Output overcurrent detection (IPM/IGBT)",
        "ur": "Output mein overcurrent (IPM/IGBT)"
      },
      "meaning": {
        "en": "Inverter output current spiked beyond the safe limit.",
        "ur": "Inverter ke output current muhafaz ki had se upar chala gaya"
      },
      "causes": [
        {
          "en": "Poor installation conditions or abnormal supply voltage.",
          "ur": "Kharab installation ya ghalat supply voltage"
        },
        {
          "en": "Closed stop valve, wrong internal wiring, or defective power module.",
          "ur": "Band stop valve, ghalat internal wiring, ya kharab power module"
        },
        {
          "en": "Defective outdoor unit PCB or compressor.",
          "ur": "Outdoor unit PCB ya compressor kharab"
        }
      ],
      "solutions": [
        {
          "en": "Open the stop valves; correct internal wiring and supply voltage.",
          "ur": "Stop valves kholein; andarooni wiring aur supply voltage theek karein."
        },
        {
          "en": "Replace the power module; megger the compressor windings.",
          "ur": "Power module badlein; compressor windings ka megger test karein"
        },
        {
          "en": "Replace the compressor or outdoor PCB if the fault persists.",
          "ur": "Fault phir bhi rahe to compressor ya outdoor PCB badlein"
        }
      ],
      "severity": "danger",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Regional pages: 'OUTPUT OVERCURRENT'; FTXC-C: 'IPM error / IGBT error'.",
        "ur": "Regional pages par 'OUTPUT OVERCURRENT' likha hai; FTXC-C mein 'IPM error / IGBT error'."
      }
    },
    {
      "code": "P4",
      "aliases": [
        "P4"
      ],
      "title": {
        "en": "Radiation fin (heatsink) thermistor fault",
        "ur": "Radiation fin (heatsink) thermistor kharab"
      },
      "meaning": {
        "en": "The inverter heatsink temperature sensor read out of range.",
        "ur": "Inverter heatsink ke temperature sensor ki reading had se bahar hai"
      },
      "causes": [
        {
          "en": "Thermistor connector not connected.",
          "ur": "Thermistor connector nahi laga hua"
        },
        {
          "en": "Defective radiation fin thermistor.",
          "ur": "Radiation fin thermistor kharab"
        },
        {
          "en": "Defective inverter/outdoor PCB.",
          "ur": "Inverter/outdoor PCB kharab"
        }
      ],
      "solutions": [
        {
          "en": "Reconnect the sensor and verify reading.",
          "ur": "Sensor dobara lagayein aur reading check karein"
        },
        {
          "en": "Replace the thermistor; replace the PCB only if the sensor is good.",
          "ur": "Thermistor badlein; PCB sirf tab badlein jab sensor theek ho"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Daikin Service Manual SiBE041213E",
        "retrieved": "2026-09-24",
        "url": "http://www.daikintech.co.uk/Data/Split-Sky-Air-Indoor/FTXS/2013/FTXS-K2V1B/FTXS35-50K2V1B_SM.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Present on all official RAC lists (India, FTXC-C, web-manual, SM-TS3).",
        "ur": "Yeh sab official RAC lists par maujood hai (India, FTXC-C, web-manual, SM-TS3)."
      }
    }
  ]
}
