{
  "schemaVersion": 1,
  "brandId": "elios",
  "series": {
    "id": "inverter-split",
    "name": "All Elios AC lines — Digital Inverter T3 wall splits / floor-standing / cassette (shared 18-code platform)",
    "category": "ac",
    "unitType": "split",
    "modelPatterns": [
      "*"
    ],
    "notes": "ELIOS — 'A Brand by Kascon Technologies (Pvt) Ltd' (NOT Kascon Electronics). Official domain eliospk.com (elios.com.pk printed as support email domain is DNS-dead). HQ: Plot 77, Street 10, I-9/2, Islamabad. Likely manufacturer/engineering partner: Sabro Technologies (shared address; app 'Elios – By Sabro' com.sabro.accontroller; sabrotechnology.com 404). Model lines (brochure): wall 1.0T Minima Grey/Blossom; 1.5T Noir Pro/Apex Silver/Alpine White; 2.0T Alpine; floor-standing 2.0T & 4.25T (51K BTU); cassette 2.0T & 4.25T; R-410A; T3 twin-rotary; WiFi. One shared 18-page user manual covers the range — no form-factor-specific tables. SOLE CODE SOURCE = official User Manual PDF 'E/F/H SERIES ERROR' pp. 16–18 (19 codes: E0–E5, F0–F6, H0–H5) on the IoT touchscreen controller (display=controller). Manual publishes code→short label only; causes/solutions are engineering inference (flagged). Gaps: F4 'See List' sub-list unpublished; E4 'ADS' and H4 'IB' acronyms undefined; no service manual / LED-blink / dual-8 tables; no second corroborating source for any code. HARD EXCLUSION: Canadian Elios (Master Group/eliosprotech) service manuals = different region/product line — never merge (they use P-series). Support: WhatsApp +92 333 5981711 · +92 321 8548557 · +92 324 8250610 · +92 308 1911579 · sales@eliospk.com · eliospk.com/support. Reset: remote OFF → breaker OFF 5–10 min → breaker ON → remote ON."
  },
  "codes": [
    {
      "code": "E0",
      "aliases": [
        "E0"
      ],
      "title": {
        "en": "Room Temperature Sensor Disconnected or Short",
        "ur": "Room temperature sensor disconnect ya short"
      },
      "meaning": {
        "en": "Room temperature sensor is disconnected or short-circuited (manual: 'ROOM SENSOR DISCOUNT OR SHORT' — DISCOUNT = typo for DISCONNECT).",
        "ur": "Room temperature sensor disconnect ya short hai (manual: 'ROOM SENSOR DISCOUNT OR SHORT' — DISCOUNT = DISCONNECT ki typo)."
      },
      "causes": [
        {
          "en": "Loose/unseated room-sensor plug",
          "ur": "Room-sensor plug dhili/na lagi"
        },
        {
          "en": "Broken or water-damaged sensor wiring",
          "ur": "Sensor wiring tooti ya paani se kharab"
        },
        {
          "en": "Open/shorted thermistor element",
          "ur": "Thermistor open/short"
        }
      ],
      "solutions": [
        {
          "en": "Power cycle first: remote off → breaker off 5–10 min → breaker on → remote on",
          "ur": "Pehle reset karein: remote off → breaker 5–10 minute off → breaker on → remote on"
        },
        {
          "en": "Reseat room-sensor plug; measure resistance vs thermistor curve",
          "ur": "Room-sensor plug dobara lagayein; thermistor curve se resistance naapein"
        },
        {
          "en": "Replace sensor/wiring if out of spec",
          "ur": "Spec se bahar ho to sensor/wiring badlein"
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Elios AC User Manual (official, 18 pp, 2025-02-28) — 'E/F/H SERIES ERROR' pp. 16–18",
        "url": "https://eliospk.com/assets/Elios%20AC%20User%20Manual-BfPsqmLX.pdf",
        "retrieved": "2026-09-23"
      },
      "relatedCodes": [
        "E1",
        "E2",
        "E5"
      ],
      "notes": {
        "en": "Official manual publishes code → short label ONLY; causes/solutions below are engineering inference from the label (not published by Elios). Single-source official (no second mirror exists to cross-check). Cross-brand trap: other brands map E0 to EEPROM/comms — Elios official = room sensor.",
        "ur": "Official manual sirf code → chhota label deti hai; neeche ki causes/solutions label se engineering inference hain (Elios ne publish nahi kiye). Single-source official (cross-check ke liye doosra mirror nahi mila). Cross-brand trap: doosron brands mein E0 EEPROM/comms — Elios official = room sensor."
      }
    },
    {
      "code": "E1",
      "aliases": [
        "E1"
      ],
      "title": {
        "en": "Indoor Coil Temperature Sensor Short or Disconnected",
        "ur": "Indoor coil temperature sensor short ya disconnect"
      },
      "meaning": {
        "en": "Indoor coil (evaporator) temperature sensor is short-circuited or disconnected (manual: 'COIL SENSOR SHORT OR DISCONNECTED').",
        "ur": "Indoor coil (evaporator) temperature sensor short ya disconnect hai."
      },
      "causes": [
        {
          "en": "Loose coil-thermistor clip in fin pack",
          "ur": "Fin pack mein coil-thermistor clip dhila ho jaye"
        },
        {
          "en": "Broken lead from vibration",
          "ur": "Vibration se lead tooti"
        },
        {
          "en": "Shorted thermistor / corroded IDU connector",
          "ur": "Thermistor short ho jaye ya IDU connector par zang ho"
        }
      ],
      "solutions": [
        {
          "en": "Power cycle first: remote off → breaker off 5–10 min → breaker on → remote on",
          "ur": "Pehle reset karein: remote off → breaker 5–10 minute off → breaker on → remote on"
        },
        {
          "en": "Reseat coil sensor; check continuity/insulation; replace thermistor if failed",
          "ur": "Coil sensor dobara lagayein; continuity/insulation check karein; thermistor fail ho to badlein"
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Elios AC User Manual (official, 18 pp, 2025-02-28) — 'E/F/H SERIES ERROR' pp. 16–18",
        "url": "https://eliospk.com/assets/Elios%20AC%20User%20Manual-BfPsqmLX.pdf",
        "retrieved": "2026-09-23"
      },
      "relatedCodes": [
        "E0",
        "E2"
      ],
      "notes": {
        "en": "Official manual publishes code → short label ONLY; causes/solutions below are engineering inference from the label (not published by Elios). Single-source official (no second mirror exists to cross-check). Cross-brand trap: Haier PK E1=indoor temp, Carrier E1=comms — Elios official E1=coil sensor.",
        "ur": "Official manual sirf code → chhota label deti hai; neeche ki causes/solutions label se engineering inference hain (Elios ne publish nahi kiye). Single-source official (cross-check ke liye doosra mirror nahi mila). Cross-brand trap: Haier PK E1=indoor temp, Carrier E1=comms — Elios official E1=coil sensor."
      }
    },
    {
      "code": "E2",
      "aliases": [
        "E2"
      ],
      "title": {
        "en": "Indoor Coil Icing and/or Indoor Fan Motor Fault",
        "ur": "Indoor coil icing aur/ya indoor fan motor fault"
      },
      "meaning": {
        "en": "Manual collapses two faults: indoor coil sensor ice condition and/or indoor fan motor fault ('INDOOR COIL SENSOR ICE/MOTOR_FAULT').",
        "ur": "Manual do faults ek string mein deti hai: indoor coil sensor ice condition aur/ya indoor fan motor fault."
      },
      "causes": [
        {
          "en": "Clogged filter / low airflow causing evaporator freeze-up",
          "ur": "Ganda filter / kam airflow se evaporator jam"
        },
        {
          "en": "Low charge precursor",
          "ur": "Gas kam hone ka ishara"
        },
        {
          "en": "Failed/dragging indoor fan motor or obstructed blower",
          "ur": "Indoor fan motor kharab ya blower block"
        },
        {
          "en": "Open fan-tach feedback",
          "ur": "Fan-tach feedback open"
        }
      ],
      "solutions": [
        {
          "en": "Power cycle first: remote off → breaker off 5–10 min → breaker on → remote on",
          "ur": "Pehle reset karein: remote off → breaker 5–10 minute off → breaker on → remote on"
        },
        {
          "en": "Clean filters and blower; thaw coil if iced; verify fan spins freely with tach feedback",
          "ur": "Filter aur blower saaf karein; coil par barf ho to pighal dein; fan freely ghoome aur tach feedback ho, check karein."
        },
        {
          "en": "If motor fault recurs: technician replaces fan motor/PCB drive",
          "ur": "Motor fault baar baar aaye to technician fan motor/PCB drive badle"
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": true,
      "confidence": "medium",
      "source": {
        "type": "user_manual",
        "title": "Elios AC User Manual (official, 18 pp, 2025-02-28) — 'E/F/H SERIES ERROR' pp. 16–18",
        "url": "https://eliospk.com/assets/Elios%20AC%20User%20Manual-BfPsqmLX.pdf",
        "retrieved": "2026-09-23"
      },
      "relatedCodes": [
        "E5",
        "E1",
        "F5"
      ],
      "notes": {
        "en": "Official manual publishes code → short label ONLY; causes/solutions below are engineering inference from the label (not published by Elios). Single-source official (no second mirror exists to cross-check). Confidence medium: official string merges icing + motor without disambiguation — verify which path on the unit.",
        "ur": "Official manual sirf code → chhota label deti hai; neeche ki causes/solutions label se engineering inference hain (Elios ne publish nahi kiye). Single-source official (cross-check ke liye doosra mirror nahi mila). Confidence medium: official string icing + motor ko bina alag kiye jodti hai — unit par check karein kaunsa path hai."
      }
    },
    {
      "code": "E3",
      "aliases": [
        "E3"
      ],
      "title": {
        "en": "Low Refrigerant Charge",
        "ur": "Refrigerant charge kam"
      },
      "meaning": {
        "en": "Refrigerant gas is below required charge (manual: 'GAS IS LESS').",
        "ur": "Refrigerant gas required charge se kam hai (manual: 'GAS IS LESS')."
      },
      "causes": [
        {
          "en": "Leak (flare, service valve, coil, condenser, evap)",
          "ur": "Gas leak — flare, service valve, coil, condenser ya evap par"
        },
        {
          "en": "Undercharge from factory/install",
          "ur": "Factory/install se undercharge"
        },
        {
          "en": "Charge not restored after repair",
          "ur": "Repair ke baad charge wapas nahi"
        },
        {
          "en": "Metering-device restriction starving evaporator",
          "ur": "Metering device restriction se evap ko gas nahi"
        }
      ],
      "solutions": [
        {
          "en": "Do not DIY top-up — schedule leak-down/pressure test",
          "ur": "Khud top-up na karein — leak-down/pressure test karwayein"
        },
        {
          "en": "Technician: find/repair leak, evacuate, weigh-charge to nameplate",
          "ur": "Technician leak talash kare aur repair kare, vacuum kare, phir nameplate ke mutabiq gas bhare."
        },
        {
          "en": "Check oil traces at joints",
          "ur": "Joints par oil traces dekhein"
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Elios AC User Manual (official, 18 pp, 2025-02-28) — 'E/F/H SERIES ERROR' pp. 16–18",
        "url": "https://eliospk.com/assets/Elios%20AC%20User%20Manual-BfPsqmLX.pdf",
        "retrieved": "2026-09-23"
      },
      "relatedCodes": [
        "F0",
        "F1",
        "F5"
      ],
      "notes": {
        "en": "Official manual publishes code → short label ONLY; causes/solutions below are engineering inference from the label (not published by Elios). Single-source official (no second mirror exists to cross-check). Cross-brand trap: Haier PK E3=indoor fan speed — Elios official E3=low gas.",
        "ur": "Official manual sirf code → chhota label deti hai; neeche ki causes/solutions label se engineering inference hain (Elios ne publish nahi kiye). Single-source official (cross-check ke liye doosra mirror nahi mila). Cross-brand trap: Haier PK E3=indoor fan speed — Elios official E3=gas kam."
      }
    },
    {
      "code": "E4",
      "aliases": [
        "E4"
      ],
      "title": {
        "en": "ADS Is Not Connected",
        "ur": "ADS connect nahi hai"
      },
      "meaning": {
        "en": "Manual string: 'ADS IS NOT CONNECTED'. The acronym ADS is never defined in any published Elios source — meaning unverified beyond the literal string.",
        "ur": "Manual string: 'ADS IS NOT CONNECTED'. Acronym ADS kahin bhi define nahi — literal string ke alawa meaning verify nahi."
      },
      "causes": [
        {
          "en": "Unknown — plausibly an accessory/module/connector link (speculative)",
          "ur": "Maloom nahi — shayad accessory/module/connector link (andaza)"
        },
        {
          "en": "Loose connector or unpowered sub-board (plausible only)",
          "ur": "Connector dhila ya sub-board power ke baghair (sirf mumkin)"
        }
      ],
      "solutions": [
        {
          "en": "Power cycle first: remote off → breaker off 5–10 min → breaker on → remote on",
          "ur": "Pehle reset karein: remote off → breaker 5–10 minute off → breaker on → remote on"
        },
        {
          "en": "Inspect internal connectors visually; do not guess-operate",
          "ur": "Andar ke connectors visually dekhein; andaza se operate na karein"
        },
        {
          "en": "Contact Elios support quoting exact string 'ADS IS NOT CONNECTED'",
          "ur": "Elios support se sawal karein aur exact string 'ADS IS NOT CONNECTED' batayein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "medium",
      "source": {
        "type": "user_manual",
        "title": "Elios AC User Manual (official, 18 pp, 2025-02-28) — 'E/F/H SERIES ERROR' pp. 16–18",
        "url": "https://eliospk.com/assets/Elios%20AC%20User%20Manual-BfPsqmLX.pdf",
        "retrieved": "2026-09-23"
      },
      "relatedCodes": [
        "H4"
      ],
      "notes": {
        "en": "Official manual publishes code → short label ONLY; causes/solutions below are engineering inference from the label (not published by Elios). Single-source official (no second mirror exists to cross-check). Confidence medium: string is official/verbatim but ADS acronym is undefined anywhere — meaning-confidence only medium.",
        "ur": "Official manual sirf code → chhota label deti hai; neeche ki causes/solutions label se engineering inference hain (Elios ne publish nahi kiye). Single-source official (cross-check ke liye doosra mirror nahi mila). Confidence medium: string official/verbatim lekin ADS acronym kahin define nahi — sirf meaning-confidence medium."
      }
    },
    {
      "code": "E5",
      "aliases": [
        "E5"
      ],
      "title": {
        "en": "Indoor Coil Overheat and/or Indoor Motor Fault",
        "ur": "Indoor coil overheat aur/ya indoor motor fault"
      },
      "meaning": {
        "en": "Indoor coil overheat and/or indoor fan motor fault (manual: 'INDOOR COIL OVERHEAT / MOTOR_FAULT').",
        "ur": "Indoor coil overheat aur/ya indoor fan motor fault."
      },
      "causes": [
        {
          "en": "Dirty/blocked evaporator restricting heat exchange",
          "ur": "Ganda/blocked evaporator se heat exchange kam"
        },
        {
          "en": "Blower motor stall/overcurrent",
          "ur": "Blower motor jam/overcurrent"
        },
        {
          "en": "Thermistor drift reading high",
          "ur": "Thermistor drift zyada reading"
        },
        {
          "en": "Iced coil then rapid heat-up on defrost",
          "ur": "Iced coil phir defrost par tezi se heat"
        }
      ],
      "solutions": [
        {
          "en": "Clean filters and evaporator coil",
          "ur": "Filter aur evaporator coil saaf karein"
        },
        {
          "en": "Verify blower across speeds; check motor current/winding resistance",
          "ur": "Har speed par blower check karein; motor current/winding resistance dekhein"
        },
        {
          "en": "Technician replaces motor or sensor as diagnosed",
          "ur": "Technician diagnosis mutabiq motor/sensor badle"
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Elios AC User Manual (official, 18 pp, 2025-02-28) — 'E/F/H SERIES ERROR' pp. 16–18",
        "url": "https://eliospk.com/assets/Elios%20AC%20User%20Manual-BfPsqmLX.pdf",
        "retrieved": "2026-09-23"
      },
      "relatedCodes": [
        "E2",
        "F5"
      ],
      "notes": {
        "en": "Official manual publishes code → short label ONLY; causes/solutions below are engineering inference from the label (not published by Elios). Single-source official (no second mirror exists to cross-check). Cross-brand trap: Dawlance PK E5=high-voltage protection — Elios official E5=indoor coil overheat/motor.",
        "ur": "Official manual sirf code → chhota label deti hai; neeche ki causes/solutions label se engineering inference hain (Elios ne publish nahi kiye). Single-source official (cross-check ke liye doosra mirror nahi mila). Cross-brand trap: Dawlance PK E5=high-voltage — Elios official E5=indoor coil overheat/motor."
      }
    },
    {
      "code": "F0",
      "aliases": [
        "F0"
      ],
      "title": {
        "en": "Suction Temperature Limit Exceeded",
        "ur": "Suction temperature limit paar"
      },
      "meaning": {
        "en": "Suction (low-side/return gas) temperature limit exceeded (manual: 'SUCTION TEMP LIMIT').",
        "ur": "Suction (low-side/return gas) temperature limit paar ho gayi."
      },
      "causes": [
        {
          "en": "Low refrigerant (symptom of E3)",
          "ur": "Gas kam (E3 ka symptom)"
        },
        {
          "en": "Restricted line/drier",
          "ur": "Line/drier block"
        },
        {
          "en": "Suction-sensor drift",
          "ur": "Suction sensor ka reading drift kare"
        },
        {
          "en": "Evaporator icing causing abnormal suction temperature",
          "ur": "Evaporator icing se suction temp abnormal"
        }
      ],
      "solutions": [
        {
          "en": "Power cycle first: remote off → breaker off 5–10 min → breaker on → remote on",
          "ur": "Pehle reset karein: remote off → breaker 5–10 minute off → breaker on → remote on"
        },
        {
          "en": "Let unit rest; check for ice/leaks; verify suction sensor vs gauge temperature",
          "ur": "Unit ko aaram dein; barf/leak check karein; suction sensor gauge temp se verify karein"
        },
        {
          "en": "If recurs: technician leak/charge/sensor diagnosis",
          "ur": "Baar baar aaye to technician leak/charge/sensor dekhe"
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Elios AC User Manual (official, 18 pp, 2025-02-28) — 'E/F/H SERIES ERROR' pp. 16–18",
        "url": "https://eliospk.com/assets/Elios%20AC%20User%20Manual-BfPsqmLX.pdf",
        "retrieved": "2026-09-23"
      },
      "relatedCodes": [
        "E3",
        "F1",
        "H5"
      ]
    },
    {
      "code": "F1",
      "aliases": [
        "F1"
      ],
      "title": {
        "en": "Discharge Temperature Limit Exceeded",
        "ur": "Discharge temperature limit paar"
      },
      "meaning": {
        "en": "Discharge (high-side/exhaust) temperature limit exceeded (manual: 'DISCHARGE TEMP LIMIT') — compressor protection.",
        "ur": "Discharge (high-side/exhaust) temperature limit paar ho gayi (manual: 'DISCHARGE TEMP LIMIT') — compressor protection."
      },
      "causes": [
        {
          "en": "Low charge, kinked/restricted line",
          "ur": "Gas kam, line mudi/block"
        },
        {
          "en": "Dirty/overwhelmed condenser, overcharge, non-condensables",
          "ur": "Ganda condenser, overcharge, non-condensables"
        },
        {
          "en": "Failing discharge sensor, clogged capillary/EXV",
          "ur": "Discharge sensor kharab, capillary/EXV block"
        }
      ],
      "solutions": [
        {
          "en": "Stop the unit and let it cool — do not keep restarting",
          "ur": "Unit band karke thandi hone dein — baar baar restart na karein"
        },
        {
          "en": "Technician: pressures, condenser cleanliness, sensor accuracy, charge",
          "ur": "Technician pressures, condenser ki saaf-sufai, sensor accuracy aur charge check kare."
        },
        {
          "en": "Continued run risks compressor burnout",
          "ur": "Chalate rehne se compressor burnout ka khatra"
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Elios AC User Manual (official, 18 pp, 2025-02-28) — 'E/F/H SERIES ERROR' pp. 16–18",
        "url": "https://eliospk.com/assets/Elios%20AC%20User%20Manual-BfPsqmLX.pdf",
        "retrieved": "2026-09-23"
      },
      "relatedCodes": [
        "E3",
        "F0",
        "H3"
      ],
      "notes": {
        "en": "Official manual publishes code → short label ONLY; causes/solutions below are engineering inference from the label (not published by Elios). Single-source official (no second mirror exists to cross-check). Cross-brand trap: Haier PK F1=IPM, Dawlance F1=module — Elios official F1=discharge temp limit.",
        "ur": "Official manual sirf code → chhota label deti hai; neeche ki causes/solutions label se engineering inference hain (Elios ne publish nahi kiye). Single-source official (cross-check ke liye doosra mirror nahi mila). Cross-brand trap: Haier PK F1=IPM, Dawlance F1=module — Elios official F1=discharge temp limit."
      }
    },
    {
      "code": "F2",
      "aliases": [
        "F2"
      ],
      "title": {
        "en": "AC Voltage Abnormal",
        "ur": "AC voltage abnormal"
      },
      "meaning": {
        "en": "Input mains voltage is outside the safe window (manual: 'AC VOLTAGE ABNORMAL').",
        "ur": "Input mains voltage safe range se bahar hai."
      },
      "causes": [
        {
          "en": "Utility brown-out/surge",
          "ur": "Supply mein utility brown-out ya surge aa jaye"
        },
        {
          "en": "Loose main terminal, undersized wiring",
          "ur": "Main terminal dhili, wiring patli"
        },
        {
          "en": "Failed stabilizer, bad PCB voltage-sense divider",
          "ur": "Stabilizer kharab, PCB voltage-sense divider kharab"
        }
      ],
      "solutions": [
        {
          "en": "Check mains with multimeter; restart after voltage normalizes",
          "ur": "Multimeter se mains check karein; voltage normal hote hi restart"
        },
        {
          "en": "Fit/repair stabilizer or AVR",
          "ur": "Stabilizer/AVR lagwayein/repair karein"
        },
        {
          "en": "Voltage stable yet F2 persists → technician PCB voltage-sense",
          "ur": "Voltage stable ho phir bhi F2 aaye to technician PCB voltage-sense dekhe"
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Elios AC User Manual (official, 18 pp, 2025-02-28) — 'E/F/H SERIES ERROR' pp. 16–18",
        "url": "https://eliospk.com/assets/Elios%20AC%20User%20Manual-BfPsqmLX.pdf",
        "retrieved": "2026-09-23"
      },
      "relatedCodes": [
        "F3"
      ]
    },
    {
      "code": "F3",
      "aliases": [
        "F3"
      ],
      "title": {
        "en": "Main Current Abnormal / Overcurrent",
        "ur": "Main current abnormal / overcurrent"
      },
      "meaning": {
        "en": "Running current is abnormal (manual: 'MAIN CURRENT ABNORMAL').",
        "ur": "Running current abnormal hai."
      },
      "causes": [
        {
          "en": "Locked compressor or outdoor fan",
          "ur": "Compressor ya outdoor fan jam"
        },
        {
          "en": "Shorted power module/IPM, failed capacitor",
          "ur": "Power module/IPM short, capacitor kharab"
        },
        {
          "en": "Low voltage causing high-amp draw (links F2)",
          "ur": "Kam voltage se zyada amp (F2 se link)"
        }
      ],
      "solutions": [
        {
          "en": "Power off — do not repeatedly restart",
          "ur": "Power band — baar baar restart na karein"
        },
        {
          "en": "Technician: running amps vs nameplate, megger windings, test capacitor/IPM/PCB",
          "ur": "Technician running amps ko nameplate se compare kare, windings ka megger kare, phir capacitor/IPM/PCB test kare"
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Elios AC User Manual (official, 18 pp, 2025-02-28) — 'E/F/H SERIES ERROR' pp. 16–18",
        "url": "https://eliospk.com/assets/Elios%20AC%20User%20Manual-BfPsqmLX.pdf",
        "retrieved": "2026-09-23"
      },
      "relatedCodes": [
        "F2",
        "F4"
      ]
    },
    {
      "code": "F4",
      "aliases": [
        "F4"
      ],
      "title": {
        "en": "Speed Limiting Active (See List)",
        "ur": "Speed limiting chal rahi hai (See List)"
      },
      "meaning": {
        "en": "Compressor/fan speed-limiting condition active — manual points to 'SPEED_LIMITING_CODE_SEE LIST' but that sub-list is NOT published anywhere.",
        "ur": "Compressor/fan speed-limiting chal rahi hai — manual 'SPEED_LIMITING_CODE_SEE LIST' kehti hai lekin woh sub-list kahin publish nahi."
      },
      "causes": [
        {
          "en": "Firmware-driven speed derate for various conditions (exact list unpublished)",
          "ur": "Firmware-driven speed derate (exact list publish nahi)"
        },
        {
          "en": "High load, protection pre-stage, sensor limits (plausible)",
          "ur": "High load ya protection pre-stage ya sensor limits (mumkin waja)"
        }
      ],
      "solutions": [
        {
          "en": "Note ambient/setpoint/run time when it appears; power-cycle",
          "ur": "Aane par ambient/setpoint/run time note karein; power-cycle karein"
        },
        {
          "en": "Consult Elios support/service for the unpublished speed-limiting list",
          "ur": "Unpublished speed-limiting list ke liye Elios support se sawal karein."
        },
        {
          "en": "Do not treat as cleared just because the unit keeps running",
          "ur": "Unit chalti rahe iska matlab clear na maan lein"
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": true,
      "confidence": "medium",
      "source": {
        "type": "user_manual",
        "title": "Elios AC User Manual (official, 18 pp, 2025-02-28) — 'E/F/H SERIES ERROR' pp. 16–18",
        "url": "https://eliospk.com/assets/Elios%20AC%20User%20Manual-BfPsqmLX.pdf",
        "retrieved": "2026-09-23"
      },
      "relatedCodes": [
        "F3"
      ],
      "notes": {
        "en": "Official manual publishes code → short label ONLY; causes/solutions below are engineering inference from the label (not published by Elios). Single-source official (no second mirror exists to cross-check). Gap: referenced speed-limiting sub-list is unpublished (exact-phrase search → zero mirrors). Foreign F4 meanings must NOT fill this gap.",
        "ur": "Official manual sirf code → chhota label deti hai; neeche ki causes/solutions label se engineering inference hain (Elios ne publish nahi kiye). Single-source official (cross-check ke liye doosra mirror nahi mila). Gap: speed-limiting sub-list publish nahi (exact-phrase search → zero mirrors). Foreign F4 meanings se ye gap NAHI bharna."
      }
    },
    {
      "code": "F5",
      "aliases": [
        "F5"
      ],
      "title": {
        "en": "Outdoor Fan Motor Fault or Outdoor Coil Choked",
        "ur": "Outdoor fan motor fault ya outdoor coil choked"
      },
      "meaning": {
        "en": "Outdoor fan motor fault and/or outdoor coil blocked (manual: 'OUTDOOR MOTOR OR COIL CHOCKED' — CHOCK = CHOKE typo).",
        "ur": "Outdoor fan motor fault aur/ya outdoor coil block."
      },
      "causes": [
        {
          "en": "Dust/debris-packed condenser fins",
          "ur": "Condenser fins par dhool/debris pack ho gaya"
        },
        {
          "en": "Jammed/failing outdoor fan motor, bent blade",
          "ur": "Outdoor fan motor jam/kharab, blade muda"
        },
        {
          "en": "Blocked clearance around unit, fan capacitor/wiring fault",
          "ur": "Unit ke aas-paas rukawat, fan capacitor/wiring fault"
        }
      ],
      "solutions": [
        {
          "en": "Clean condenser (brush/vacuum, flush inside-out); clear 1 m+ clearance",
          "ur": "Condenser saaf karein (brush/vacuum, andar se bahar flush); 1 m+ clearance khali karein"
        },
        {
          "en": "Verify fan spins freely and runs on call; replace motor if seized",
          "ur": "Fan freely ghoome aur call par chale check karein; jam ho to motor badlein"
        }
      ],
      "severity": "self_clear",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Elios AC User Manual (official, 18 pp, 2025-02-28) — 'E/F/H SERIES ERROR' pp. 16–18",
        "url": "https://eliospk.com/assets/Elios%20AC%20User%20Manual-BfPsqmLX.pdf",
        "retrieved": "2026-09-23"
      },
      "relatedCodes": [
        "E5",
        "E3"
      ]
    },
    {
      "code": "F6",
      "aliases": [
        "F6"
      ],
      "title": {
        "en": "Indoor–Outdoor Protocol Error",
        "ur": "Indoor–outdoor protocol error"
      },
      "meaning": {
        "en": "Communication protocol/handshake error between indoor and outdoor units (manual: 'PROTOCOL ERROR') — data-frame failure vs H0 physical wire break.",
        "ur": "Indoor–outdoor ka communication protocol/handshake error — data-frame failure, H0 physical wire break ke alag hai."
      },
      "causes": [
        {
          "en": "Loose interconnect terminal",
          "ur": "Interconnect terminal dhili"
        },
        {
          "en": "Damaged/moisture-ingress signal cable",
          "ur": "Signal cable damage/moisture"
        },
        {
          "en": "EMI on long cable runs, IDU/ODU PCB transceiver fault",
          "ur": "Lambi cable par EMI, IDU/ODU PCB transceiver fault"
        }
      ],
      "solutions": [
        {
          "en": "Power cycle BOTH units for 2 minutes (outdoor breaker + indoor mains)",
          "ur": "Dono units 2 minute power-cycle karein (outdoor breaker + indoor mains)"
        },
        {
          "en": "Reseat interconnect at both ends; inspect/replace signal cable",
          "ur": "Dono ends interconnect dobara lagayein; signal cable check/badlein"
        },
        {
          "en": "Persists → technician signal voltage/PCB",
          "ur": "Rahe to technician signal voltage/PCB dekhe"
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Elios AC User Manual (official, 18 pp, 2025-02-28) — 'E/F/H SERIES ERROR' pp. 16–18",
        "url": "https://eliospk.com/assets/Elios%20AC%20User%20Manual-BfPsqmLX.pdf",
        "retrieved": "2026-09-23"
      },
      "relatedCodes": [
        "H0"
      ]
    },
    {
      "code": "H0",
      "aliases": [
        "H0"
      ],
      "title": {
        "en": "Communication Wire Break",
        "ur": "Communication wire toot gayi"
      },
      "meaning": {
        "en": "Indoor–outdoor communication wire is physically broken/cut (manual: 'COMMUNICATION WIRE BREAK').",
        "ur": "Indoor–outdoor communication wire physically toot/kat gayi."
      },
      "causes": [
        {
          "en": "Rodent damage, cable burned at outdoor terminal",
          "ur": "Chuha kaat gaya, outdoor terminal par cable jali"
        },
        {
          "en": "Loose/detached conductor, nail/screw through cable",
          "ur": "Conductor dhila ya nikal jaye, ya cable mein keel/screw ghus jaye"
        },
        {
          "en": "Terminal corrosion",
          "ur": "Terminal par zang (corrosion) aa jaye"
        }
      ],
      "solutions": [
        {
          "en": "Power off; technician traces and repairs/replaces IDU↔ODU cable",
          "ur": "Power band; technician IDU↔ODU cable ki talash kare aur repair/replace kare"
        },
        {
          "en": "Verify continuity of every conductor including Earth",
          "ur": "Har conductor ki continuity verify karein, Earth samet"
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Elios AC User Manual (official, 18 pp, 2025-02-28) — 'E/F/H SERIES ERROR' pp. 16–18",
        "url": "https://eliospk.com/assets/Elios%20AC%20User%20Manual-BfPsqmLX.pdf",
        "retrieved": "2026-09-23"
      },
      "relatedCodes": [
        "F6"
      ]
    },
    {
      "code": "H1",
      "aliases": [
        "H1"
      ],
      "title": {
        "en": "Outdoor Ambient Temperature Sensor Short or Disconnected",
        "ur": "Outdoor ambient temperature sensor short ya disconnect"
      },
      "meaning": {
        "en": "Outdoor ambient temperature sensor is short-circuited or disconnected (manual: 'OUTDOOR AMBIENT TEMP SENSOR SHORT OR DISCONNECTED').",
        "ur": "Outdoor ambient temperature sensor short ya disconnect hai."
      },
      "causes": [
        {
          "en": "Corroded/loose ODU ambient-sensor plug (weather)",
          "ur": "ODU ambient-sensor plug corroded/dhili (mausam)"
        },
        {
          "en": "Broken sensor lead, water ingress in outdoor junction box",
          "ur": "Sensor lead toot jaye ya outdoor junction box mein paani hone se fault ho"
        },
        {
          "en": "Failed NTC",
          "ur": "NTC kharab"
        }
      ],
      "solutions": [
        {
          "en": "Power off; technician opens ODU, reseats sensor, measures NTC, replaces sensor/wiring",
          "ur": "Power band; technician ODU khole, sensor dobara lagayein, NTC naape, sensor/wiring badle"
        },
        {
          "en": "Do not run long-term with failed ambient sensing (affects defrost/T3)",
          "ur": "Ambient sensor kharab rehne par lamba run na karein (defrost/T3 mutasir)"
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Elios AC User Manual (official, 18 pp, 2025-02-28) — 'E/F/H SERIES ERROR' pp. 16–18",
        "url": "https://eliospk.com/assets/Elios%20AC%20User%20Manual-BfPsqmLX.pdf",
        "retrieved": "2026-09-23"
      },
      "relatedCodes": [
        "H2",
        "H3",
        "H5"
      ]
    },
    {
      "code": "H2",
      "aliases": [
        "H2"
      ],
      "title": {
        "en": "Liquid Line Temperature Sensor Short or Disconnected",
        "ur": "Liquid line temperature sensor short ya disconnect"
      },
      "meaning": {
        "en": "Liquid-line temperature sensor is short-circuited or disconnected.",
        "ur": "Liquid-line temperature sensor short ya disconnect hai."
      },
      "causes": [
        {
          "en": "Loose/broken sensor clip on liquid line",
          "ur": "Liquid line par sensor clip dhili/tooti"
        },
        {
          "en": "NTC failure, chafed lead at condenser outlet",
          "ur": "NTC fail, condenser outlet par lead ghasut"
        },
        {
          "en": "Corrosion at ODU board connector",
          "ur": "ODU board connector par corrosion"
        }
      ],
      "solutions": [
        {
          "en": "Power off; technician reseats/replaces liquid-line sensor; verify resistance/connector",
          "ur": "Power band; technician liquid-line sensor dobara lagaye/badlay; resistance/connector verify kare"
        },
        {
          "en": "Clear related F-codes after repair",
          "ur": "Repair ke baad related F-codes clear karein"
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Elios AC User Manual (official, 18 pp, 2025-02-28) — 'E/F/H SERIES ERROR' pp. 16–18",
        "url": "https://eliospk.com/assets/Elios%20AC%20User%20Manual-BfPsqmLX.pdf",
        "retrieved": "2026-09-23"
      },
      "relatedCodes": [
        "H1",
        "H3",
        "H5"
      ]
    },
    {
      "code": "H3",
      "aliases": [
        "H3"
      ],
      "title": {
        "en": "Discharge Temperature Sensor Short or Disconnected",
        "ur": "Discharge temperature sensor short ya disconnect"
      },
      "meaning": {
        "en": "Discharge-line temperature sensor is short-circuited or disconnected — safety-critical for F1 compressor protection.",
        "ur": "Discharge-line temperature sensor short ya disconnect — F1 compressor protection ke liye safety-critical."
      },
      "causes": [
        {
          "en": "Broken lead at compressor discharge stub (high-heat zone)",
          "ur": "Compressor discharge stub par lead tooti (high-heat zone)"
        },
        {
          "en": "NTC failure, connector corrosion",
          "ur": "NTC fail, connector corrosion"
        },
        {
          "en": "Insulation melt at hot discharge pipe",
          "ur": "Garam discharge pipe par insulation pighal gayi"
        }
      ],
      "solutions": [
        {
          "en": "Power off; technician replaces discharge sensor/wiring",
          "ur": "Power band; technician discharge sensor/wiring badle"
        },
        {
          "en": "Do not operate with unreliable discharge sensing — F1 overprotect depends on it; burnout risk",
          "ur": "Discharge sensing unreliable ho to operate na karein — F1 ispar depend karta hai; burnout risk"
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Elios AC User Manual (official, 18 pp, 2025-02-28) — 'E/F/H SERIES ERROR' pp. 16–18",
        "url": "https://eliospk.com/assets/Elios%20AC%20User%20Manual-BfPsqmLX.pdf",
        "retrieved": "2026-09-23"
      },
      "relatedCodes": [
        "F1",
        "H1",
        "H2",
        "H5"
      ]
    },
    {
      "code": "H4",
      "aliases": [
        "H4"
      ],
      "title": {
        "en": "IB Fault",
        "ur": "IB fault (IB ka matlab confirm nahi)"
      },
      "meaning": {
        "en": "Manual string: 'IB FAULT'. The acronym IB is never defined in any published Elios source — meaning unverified beyond the literal string.",
        "ur": "Manual string: 'IB FAULT'. Acronym IB kahin bhi define nahi — literal string ke alawa meaning verify nahi."
      },
      "causes": [
        {
          "en": "Unknown — plausibly a board/module designation in same vocabulary as E4 ADS (speculative)",
          "ur": "Maloom nahi — shayad E4 ADS wale hi vocabulary mein board/module (andaza)"
        },
        {
          "en": "Connector/board link fault (plausible only)",
          "ur": "Connector/board link fault (sirf mumkin)"
        }
      ],
      "solutions": [
        {
          "en": "Power cycle first: remote off → breaker off 5–10 min → breaker on → remote on",
          "ur": "Pehle reset karein: remote off → breaker 5–10 minute off → breaker on → remote on"
        },
        {
          "en": "If persists: contact Elios support quoting exact string 'IB Fault'",
          "ur": "Rahe to Elios support se sawal karein aur exact string 'IB Fault' batayein."
        },
        {
          "en": "Technician inspects indicated board connectors/self-diagnostics",
          "ur": "Technician indicated board ke connectors/self-diagnostics dekhe"
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "medium",
      "source": {
        "type": "user_manual",
        "title": "Elios AC User Manual (official, 18 pp, 2025-02-28) — 'E/F/H SERIES ERROR' pp. 16–18",
        "url": "https://eliospk.com/assets/Elios%20AC%20User%20Manual-BfPsqmLX.pdf",
        "retrieved": "2026-09-23"
      },
      "relatedCodes": [
        "E4"
      ],
      "notes": {
        "en": "Official manual publishes code → short label ONLY; causes/solutions below are engineering inference from the label (not published by Elios). Single-source official (no second mirror exists to cross-check). Confidence medium: official string certain, IB acronym undefined — meaning-confidence only medium. Possible shared vocabulary with E4 ADS (unverified).",
        "ur": "Official manual sirf code → chhota label deti hai; neeche ki causes/solutions label se engineering inference hain (Elios ne publish nahi kiye). Single-source official (cross-check ke liye doosra mirror nahi mila). Confidence medium: official string pakki, IB acronym define nahi — sirf meaning-confidence medium. E4 ADS se shared vocabulary mumkin (verify nahi)."
      }
    },
    {
      "code": "H5",
      "aliases": [
        "H5"
      ],
      "title": {
        "en": "Suction Temperature Sensor Short or Disconnected",
        "ur": "Suction temperature sensor short ya disconnect"
      },
      "meaning": {
        "en": "Suction-line temperature sensor is short-circuited or disconnected — feeds F0 suction limit protection.",
        "ur": "Suction-line temperature sensor short ya disconnect — F0 suction limit protection ko feed karti hai."
      },
      "causes": [
        {
          "en": "Loose/broken suction sensor at evaporator outlet/compressor suction",
          "ur": "Evaporator outlet/compressor suction par suction sensor dhili/tooti"
        },
        {
          "en": "NTC failure, water/corrosion at connector, lead chafe",
          "ur": "NTC fail, connector par paani/corrosion, lead ghasut"
        }
      ],
      "solutions": [
        {
          "en": "Power off; technician reseats/replaces suction sensor; verify resistance",
          "ur": "Power band; technician suction sensor dobara lagaye/badlay; resistance verify kare"
        },
        {
          "en": "Clear related F0 after repair",
          "ur": "Repair ke baad related F0 clear karein"
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Elios AC User Manual (official, 18 pp, 2025-02-28) — 'E/F/H SERIES ERROR' pp. 16–18",
        "url": "https://eliospk.com/assets/Elios%20AC%20User%20Manual-BfPsqmLX.pdf",
        "retrieved": "2026-09-23"
      },
      "relatedCodes": [
        "F0",
        "H1",
        "H2",
        "H3"
      ]
    }
  ]
}
