{
  "schemaVersion": 1,
  "brandId": "midea",
  "series": {
    "id": "midea-r-series-service-manual",
    "name": "R-series service manual §10.1 indoor error display",
    "category": "ac",
    "unitType": "split",
    "modelPatterns": [
      "*R-SERIES*",
      "*R SERIES*",
      "*MSC*"
    ],
    "notes": "Midea Air-Conditioner Service Manual §10.1 — indoor error display E0–E6/P0–P2/P4 + diagnosis flowcharts (cross-check vs TSP)."
  },
  "codes": [
    {
      "code": "E0",
      "aliases": [
        "E0"
      ],
      "title": {
        "en": "Indoor EEPROM parameter error",
        "ur": "Indoor EEPROM parameter kharabi"
      },
      "meaning": {
        "en": "EEPROM parameter error",
        "ur": "Indoor PCB par memory chip ka data kharab hona"
      },
      "causes": [
        {
          "en": "Memory chip data on the control board is corrupted or the chip is not seated.",
          "ur": "Control board par memory chip ka data kharab hona ya chip sahi tareeqe se baithi na ho"
        },
        {
          "en": "Board-level fault after power surges or interrupted supply.",
          "ur": "Voltage ke achanak urne ya supply cutne ke baad board level ki kharabi."
        }
      ],
      "solutions": [
        {
          "en": "Power off at the isolator for about 10 minutes, then restart to attempt a reset.",
          "ur": "Isolator se 10 minute ke liye band karke dobara on karke reset karwayein."
        },
        {
          "en": "If the code returns, reseat or replace the EEPROM/indoor PCB as per the service manual.",
          "ur": "Agar code wapas aaye to EEPROM/indoor PCB ko dobara lagayein ya tabdeel karein"
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "service_manual",
        "title": "Midea Air-Conditioner Service Manual (via airconditioningmanuals.com)",
        "retrieved": "2026-09-24",
        "url": "https://drive.google.com/open?id=1sDYqpNogbp1HgdXWLzMNrf8e3vEFXn22"
      },
      "notes": {
        "en": "Scope: R-series / generic inverter split indoor error display section 10.1 of the Midea Air-Conditioner Service Manual (E4 & P3 reserved). Cross-checks TSP split inverter table.",
        "ur": "Yeh entries Midea Air-Conditioner Service Manual ke section 10.1 (R-series / generic inverter split indoor error display) se hain (E4 aur P3 reserved hain), aur TSP split inverter table se mila kar dekha gaya hai."
      }
    },
    {
      "code": "E1",
      "aliases": [
        "E1"
      ],
      "title": {
        "en": "Indoor/outdoor communication protection",
        "ur": "Indoor/outdoor communication ki hifazat"
      },
      "meaning": {
        "en": "Indoor/outdoor units communication protection",
        "ur": "Indoor aur outdoor unit ke darmiyan rabta tootna"
      },
      "causes": [
        {
          "en": "Loose, broken or wrongly landed wiring between indoor and outdoor units.",
          "ur": "Indoor aur outdoor ke darmiyan wiring dheeli, tooti ya ghalat lagi hui ho"
        },
        {
          "en": "Faulty indoor/outdoor control board or S-line driver.",
          "ur": "Indoor/outdoor control board ya S-line driver kharab hona"
        }
      ],
      "solutions": [
        {
          "en": "Switch off power, wait one minute, check L/N/S/GND wiring and re-terminate securely.",
          "ur": "Power off karke aik minute ruken, L/N/S/GND wiring check karke mazboot se dobara lagayein"
        },
        {
          "en": "Power-cycle and verify outdoor PCB status LEDs; replace the faulty board if the link still fails.",
          "ur": "Power cycle karein aur outdoor PCB ke status LED check karein; agar rabta phir bhi na bane to kharab board tabdeel karein"
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "service_manual",
        "title": "Midea Air-Conditioner Service Manual (via airconditioningmanuals.com)",
        "retrieved": "2026-09-24",
        "url": "https://drive.google.com/open?id=1sDYqpNogbp1HgdXWLzMNrf8e3vEFXn22"
      },
      "notes": {
        "en": "Scope: R-series / generic inverter split indoor error display section 10.1 of the Midea Air-Conditioner Service Manual (E4 & P3 reserved). Cross-checks TSP split inverter table.",
        "ur": "Yeh entries Midea Air-Conditioner Service Manual ke section 10.1 (R-series / generic inverter split indoor error display) se hain (E4 aur P3 reserved hain), aur TSP split inverter table se mila kar dekha gaya hai."
      }
    },
    {
      "code": "E2",
      "aliases": [
        "E2"
      ],
      "title": {
        "en": "Zero-crossing signal error",
        "ur": "Zero-crossing signal kharabi"
      },
      "meaning": {
        "en": "Zero-crossing signal error",
        "ur": "PCB par timing signal ki durusti kharab hona"
      },
      "causes": [
        {
          "en": "Fault detected by the unit self-diagnosis; exact cause depends on model and series.",
          "ur": "Unit ke khud karne wale diagnosis ne kharabi pakri; asal wajah model aur series par mubtala hai"
        },
        {
          "en": "Wiring, sensor, board or refrigerant circuit issue matching this code.",
          "ur": "Is code se milti jalti wiring, sensor, board ya refrigerant circuit ki masla"
        }
      ],
      "solutions": [
        {
          "en": "Power-cycle once; if it clears, monitor for recurrence.",
          "ur": "Aik baar power cycle karein; agar saaf ho jaye to dobara hone par nazar rakhein"
        },
        {
          "en": "If it persists, stop the unit and call an authorised Midea service technician.",
          "ur": "Agar barqarar rahe to unit band karke Midea ke authorized service technician ko bulaayen"
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "service_manual",
        "title": "Midea Air-Conditioner Service Manual (via airconditioningmanuals.com)",
        "retrieved": "2026-09-24",
        "url": "https://drive.google.com/open?id=1sDYqpNogbp1HgdXWLzMNrf8e3vEFXn22"
      },
      "notes": {
        "en": "Scope: R-series / generic inverter split indoor error display section 10.1 of the Midea Air-Conditioner Service Manual (E4 & P3 reserved). Cross-checks TSP split inverter table.",
        "ur": "Yeh entries Midea Air-Conditioner Service Manual ke section 10.1 (R-series / generic inverter split indoor error display) se hain (E4 aur P3 reserved hain), aur TSP split inverter table se mila kar dekha gaya hai."
      }
    },
    {
      "code": "E3",
      "aliases": [
        "E3"
      ],
      "title": {
        "en": "Indoor fan speed out of control",
        "ur": "Indoor fan speed control se bahar"
      },
      "meaning": {
        "en": "Fan speed out of control",
        "ur": "Indoor fan ki shaft speed normal range par nahi chal rahi"
      },
      "causes": [
        {
          "en": "Indoor/outdoor fan motor stuck, obstructed, or Hall feedback missing.",
          "ur": "Fan motor atka hua ya ruka hua, ya Hall feedback nahi aa raha"
        },
        {
          "en": "Fan connector or PCB drive circuit fault.",
          "ur": "Fan connector ya PCB drive circuit kharab hona"
        }
      ],
      "solutions": [
        {
          "en": "Power off, spin the fan by hand for binding, clear debris, and check connectors.",
          "ur": "Power off karke fan ko haath se ghumayein, debris saaf karein aur connectors check karein"
        },
        {
          "en": "Replace the fan motor if windings/feedback fail; otherwise replace the control board.",
          "ur": "Agar motor ki windings/feedback kharab ho to fan motor tabdeel karein, warna control board tabdeel karein"
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "service_manual",
        "title": "Midea Air-Conditioner Service Manual (via airconditioningmanuals.com)",
        "retrieved": "2026-09-24",
        "url": "https://drive.google.com/open?id=1sDYqpNogbp1HgdXWLzMNrf8e3vEFXn22"
      },
      "notes": {
        "en": "Scope: R-series / generic inverter split indoor error display section 10.1 of the Midea Air-Conditioner Service Manual (E4 & P3 reserved). Cross-checks TSP split inverter table.",
        "ur": "Yeh entries Midea Air-Conditioner Service Manual ke section 10.1 (R-series / generic inverter split indoor error display) se hain (E4 aur P3 reserved hain), aur TSP split inverter table se mila kar dekha gaya hai."
      }
    },
    {
      "code": "E5",
      "aliases": [
        "E5"
      ],
      "title": {
        "en": "Outdoor/ambient or coil sensor open/short",
        "ur": "Outdoor/ambient ya coil sensor ki open/short kharabi"
      },
      "meaning": {
        "en": "Open or short circuit of outdoor temperature sensor",
        "ur": "Temperature sensor ka open ya short circuit hona"
      },
      "causes": [
        {
          "en": "Sensor connector loose, wire chafed, or sensor element open/shorted.",
          "ur": "Sensor connector dheela, wire kati hui, ya sensor element open/short hona"
        },
        {
          "en": "Moisture or rodent damage at the sensor harness.",
          "ur": "Sensor harness mein nami ya chuha ki kharabi."
        }
      ],
      "solutions": [
        {
          "en": "Check plug seating and measure sensor resistance against the manual table; reseat or replace.",
          "ur": "Plug check karein, manual ke mutabiq sensor ki resistance naappein, dobara lagayein ya tabdeel karein"
        },
        {
          "en": "If resistance is open/shorted with a good connector, replace the thermistor.",
          "ur": "Agar connector theek ho phir bhi resistance open/short ho to thermistor tabdeel karein"
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "service_manual",
        "title": "Midea Air-Conditioner Service Manual (via airconditioningmanuals.com)",
        "retrieved": "2026-09-24",
        "url": "https://drive.google.com/open?id=1sDYqpNogbp1HgdXWLzMNrf8e3vEFXn22"
      },
      "notes": {
        "en": "Scope: R-series / generic inverter split indoor error display section 10.1 of the Midea Air-Conditioner Service Manual (E4 & P3 reserved). Cross-checks TSP split inverter table.",
        "ur": "Yeh entries Midea Air-Conditioner Service Manual ke section 10.1 (R-series / generic inverter split indoor error display) se hain (E4 aur P3 reserved hain), aur TSP split inverter table se mila kar dekha gaya hai."
      }
    },
    {
      "code": "E6",
      "aliases": [
        "E6"
      ],
      "title": {
        "en": "Room or evaporator sensor open/short",
        "ur": "Room ya evaporator sensor ki open/short kharabi"
      },
      "meaning": {
        "en": "Open or short circuit of room or evaporator temperature sensor",
        "ur": "Room ya evaporator sensor kharab hona"
      },
      "causes": [
        {
          "en": "Sensor connector loose, wire chafed, or sensor element open/shorted.",
          "ur": "Sensor connector dheela, wire kati hui, ya sensor element open/short hona"
        },
        {
          "en": "Moisture or rodent damage at the sensor harness.",
          "ur": "Sensor harness mein nami ya chuha ki kharabi."
        }
      ],
      "solutions": [
        {
          "en": "Check plug seating and measure sensor resistance against the manual table; reseat or replace.",
          "ur": "Plug check karein, manual ke mutabiq sensor ki resistance naappein, dobara lagayein ya tabdeel karein"
        },
        {
          "en": "If resistance is open/shorted with a good connector, replace the thermistor.",
          "ur": "Agar connector theek ho phir bhi resistance open/short ho to thermistor tabdeel karein"
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "service_manual",
        "title": "Midea Air-Conditioner Service Manual (via airconditioningmanuals.com)",
        "retrieved": "2026-09-24",
        "url": "https://drive.google.com/open?id=1sDYqpNogbp1HgdXWLzMNrf8e3vEFXn22"
      },
      "notes": {
        "en": "Scope: R-series / generic inverter split indoor error display section 10.1 of the Midea Air-Conditioner Service Manual (E4 & P3 reserved). Cross-checks TSP split inverter table.",
        "ur": "Yeh entries Midea Air-Conditioner Service Manual ke section 10.1 (R-series / generic inverter split indoor error display) se hain (E4 aur P3 reserved hain), aur TSP split inverter table se mila kar dekha gaya hai."
      }
    },
    {
      "code": "P0",
      "aliases": [
        "P0"
      ],
      "title": {
        "en": "IPM/IGBT overcurrent protection",
        "ur": "IPM/IGBT overcurrent ki protection"
      },
      "meaning": {
        "en": "IGBT over-strong current protection",
        "ur": "Inverter power module (IGBT) mein zyada current ki protection"
      },
      "causes": [
        {
          "en": "Mains voltage out of range, dirty condenser, blocked airflow, or refrigerant charge issue.",
          "ur": "Supply voltage ghair mamooli, ganda condenser, ruki hui hawa ya refrigerant charge ki masla"
        },
        {
          "en": "Compressor, IPM module or board failure under stress.",
          "ur": "Compressor, IPM module ya board par dbaav ki wajah se kharabi"
        }
      ],
      "solutions": [
        {
          "en": "Stop the unit, check supply voltage with a meter, and inspect outdoor airflow/coil.",
          "ur": "Unit band karein, meter se voltage check karein aur outdoor ki hawa/coil dekhein."
        },
        {
          "en": "Qualified technician: verify pressures, windings, and module before replacing parts.",
          "ur": "Technician: parts badalne se pehle pressure, windings aur module check karein"
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "service_manual",
        "title": "Midea Air-Conditioner Service Manual (via airconditioningmanuals.com)",
        "retrieved": "2026-09-24",
        "url": "https://drive.google.com/open?id=1sDYqpNogbp1HgdXWLzMNrf8e3vEFXn22"
      },
      "notes": {
        "en": "Scope: R-series / generic inverter split indoor error display section 10.1 of the Midea Air-Conditioner Service Manual (E4 & P3 reserved). Cross-checks TSP split inverter table.",
        "ur": "Yeh entries Midea Air-Conditioner Service Manual ke section 10.1 (R-series / generic inverter split indoor error display) se hain (E4 aur P3 reserved hain), aur TSP split inverter table se mila kar dekha gaya hai."
      }
    },
    {
      "code": "P1",
      "aliases": [
        "P1"
      ],
      "title": {
        "en": "Over/under voltage protection",
        "ur": "Over/under voltage ki hifazat"
      },
      "meaning": {
        "en": "Over voltage or too low voltage protection",
        "ur": "Supply voltage had se zyada ya kam hona"
      },
      "causes": [
        {
          "en": "Mains voltage out of range, dirty condenser, blocked airflow, or refrigerant charge issue.",
          "ur": "Supply voltage ghair mamooli, ganda condenser, ruki hui hawa ya refrigerant charge ki masla"
        },
        {
          "en": "Compressor, IPM module or board failure under stress.",
          "ur": "Compressor, IPM module ya board par dbaav ki wajah se kharabi"
        }
      ],
      "solutions": [
        {
          "en": "Stop the unit, check supply voltage with a meter, and inspect outdoor airflow/coil.",
          "ur": "Unit band karein, meter se voltage check karein aur outdoor ki hawa/coil dekhein."
        },
        {
          "en": "Qualified technician: verify pressures, windings, and module before replacing parts.",
          "ur": "Technician: parts badalne se pehle pressure, windings aur module check karein"
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "service_manual",
        "title": "Midea Air-Conditioner Service Manual (via airconditioningmanuals.com)",
        "retrieved": "2026-09-24",
        "url": "https://drive.google.com/open?id=1sDYqpNogbp1HgdXWLzMNrf8e3vEFXn22"
      },
      "notes": {
        "en": "Scope: R-series / generic inverter split indoor error display section 10.1 of the Midea Air-Conditioner Service Manual (E4 & P3 reserved). Cross-checks TSP split inverter table.",
        "ur": "Yeh entries Midea Air-Conditioner Service Manual ke section 10.1 (R-series / generic inverter split indoor error display) se hain (E4 aur P3 reserved hain), aur TSP split inverter table se mila kar dekha gaya hai."
      }
    },
    {
      "code": "P2",
      "aliases": [
        "P2"
      ],
      "title": {
        "en": "Compressor top / IPM high temperature",
        "ur": "Compressor top / IPM ki zyada temperature"
      },
      "meaning": {
        "en": "Temperature protection of compressor top",
        "ur": "Compressor top ki temperature par protection"
      },
      "causes": [
        {
          "en": "Mains voltage out of range, dirty condenser, blocked airflow, or refrigerant charge issue.",
          "ur": "Supply voltage ghair mamooli, ganda condenser, ruki hui hawa ya refrigerant charge ki masla"
        },
        {
          "en": "Compressor, IPM module or board failure under stress.",
          "ur": "Compressor, IPM module ya board par dbaav ki wajah se kharabi"
        }
      ],
      "solutions": [
        {
          "en": "Stop the unit, check supply voltage with a meter, and inspect outdoor airflow/coil.",
          "ur": "Unit band karein, meter se voltage check karein aur outdoor ki hawa/coil dekhein."
        },
        {
          "en": "Qualified technician: verify pressures, windings, and module before replacing parts.",
          "ur": "Technician: parts badalne se pehle pressure, windings aur module check karein"
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "service_manual",
        "title": "Midea Air-Conditioner Service Manual (via airconditioningmanuals.com)",
        "retrieved": "2026-09-24",
        "url": "https://drive.google.com/open?id=1sDYqpNogbp1HgdXWLzMNrf8e3vEFXn22"
      },
      "notes": {
        "en": "Scope: R-series / generic inverter split indoor error display section 10.1 of the Midea Air-Conditioner Service Manual (E4 & P3 reserved). Cross-checks TSP split inverter table.",
        "ur": "Yeh entries Midea Air-Conditioner Service Manual ke section 10.1 (R-series / generic inverter split indoor error display) se hain (E4 aur P3 reserved hain), aur TSP split inverter table se mila kar dekha gaya hai."
      }
    },
    {
      "code": "P4",
      "aliases": [
        "P4"
      ],
      "title": {
        "en": "Inverter compressor drive error",
        "ur": "Inverter compressor drive kharabi"
      },
      "meaning": {
        "en": "Inverter compressor drive error",
        "ur": "Inverter compressor ko sahi tareeqe se na chalana"
      },
      "causes": [
        {
          "en": "Mains voltage out of range, dirty condenser, blocked airflow, or refrigerant charge issue.",
          "ur": "Supply voltage ghair mamooli, ganda condenser, ruki hui hawa ya refrigerant charge ki masla"
        },
        {
          "en": "Compressor, IPM module or board failure under stress.",
          "ur": "Compressor, IPM module ya board par dbaav ki wajah se kharabi"
        }
      ],
      "solutions": [
        {
          "en": "Stop the unit, check supply voltage with a meter, and inspect outdoor airflow/coil.",
          "ur": "Unit band karein, meter se voltage check karein aur outdoor ki hawa/coil dekhein."
        },
        {
          "en": "Qualified technician: verify pressures, windings, and module before replacing parts.",
          "ur": "Technician: parts badalne se pehle pressure, windings aur module check karein"
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "service_manual",
        "title": "Midea Air-Conditioner Service Manual (via airconditioningmanuals.com)",
        "retrieved": "2026-09-24",
        "url": "https://drive.google.com/open?id=1sDYqpNogbp1HgdXWLzMNrf8e3vEFXn22"
      },
      "notes": {
        "en": "Scope: R-series / generic inverter split indoor error display section 10.1 of the Midea Air-Conditioner Service Manual (E4 & P3 reserved). Cross-checks TSP split inverter table.",
        "ur": "Yeh entries Midea Air-Conditioner Service Manual ke section 10.1 (R-series / generic inverter split indoor error display) se hain (E4 aur P3 reserved hain), aur TSP split inverter table se mila kar dekha gaya hai."
      }
    }
  ]
}
