{
  "schemaVersion": 1,
  "brandId": "panasonic",
  "series": {
    "id": "panasonic-legacy-inverter-es",
    "name": "Legacy inverter S/E codes (S01-S07 sensors, E01-E13 drive/protection)",
    "category": "ac",
    "unitType": "split",
    "modelPatterns": [
      "*S0*",
      "*E0*",
      "*E1*"
    ],
    "notes": "Older Panasonic inverter models (S01-S07 sensor family, E01-E13 drive/protection) still found in the field. Legacy compile (dealer CDN PDF), medium. Separate series — digits collide with quarantined wired-remote E-family (E01-E09 different meanings) — never merged across generations."
  },
  "codes": [
    {
      "code": "S01",
      "aliases": [
        "S01"
      ],
      "title": {
        "en": "Room temperature sensor failure",
        "ur": "Room temperature sensor kharab hai"
      },
      "meaning": {
        "en": "The room air temperature sensor is not reporting a usable value.",
        "ur": "Room ka temperature sensor sahi reading nahi de raha."
      },
      "causes": [
        {
          "en": "Room thermistor open/short or connector loose at the indoor PCB",
          "ur": "Room thermistor open/short hai ya connector PCB pe dhila hai"
        },
        {
          "en": "Damaged sensor lead (rodents, moisture, heat)",
          "ur": "Sensor ki wire kharab hai (chooha/paani/garmi ki wajah se)"
        }
      ],
      "solutions": [
        {
          "en": "Reseat the sensor connector and measure the thermistor for continuity",
          "ur": "Connector dobara lagayein aur thermistor ki continuity check karein"
        },
        {
          "en": "Replace the sensor; if it still fails, check the indoor PCB",
          "ur": "Sensor badlein, phir bhi fail ho to indoor PCB check karein"
        }
      ],
      "severity": "check_restart",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "other",
        "title": "Panasonic air conditioner error codes (legacy inverter S/E list)",
        "retrieved": "2026-09-24",
        "url": "https://cdn1.npcdn.net/userfiles/27434/download/1749464348_914fe147ac5405470a59c8b695523c11/Panasonic_Error_Code-01.pdf"
      },
      "confidence": "medium",
      "notes": {
        "en": "Older inverter models only (pre-H/F). Source's own action: 'Refer to detailed diagnostics'.",
        "ur": "Sirf purane inverter models (pre-H/F). Source ka apna action: 'Refer to detailed diagnostics'."
      }
    },
    {
      "code": "S02",
      "aliases": [
        "S02"
      ],
      "title": {
        "en": "Indoor coil sensor failure",
        "ur": "Indoor coil (pipe) sensor kharab hai"
      },
      "meaning": {
        "en": "The indoor heat exchanger sensor is not reporting a usable value.",
        "ur": "Indoor coil ka sensor sahi reading nahi de raha."
      },
      "causes": [
        {
          "en": "Coil thermistor open/short or clip not touching the pipe",
          "ur": "Coil thermistor open/short hai ya clip pipe se touch nahi kar rahi"
        },
        {
          "en": "Connector loose on the indoor PCB",
          "ur": "Indoor PCB pe connector dhila hai"
        }
      ],
      "solutions": [
        {
          "en": "Check sensor continuity and refit the clip on the pipe",
          "ur": "Sensor ki continuity check karein aur clip pipe pe theek se lagayein"
        },
        {
          "en": "Replace the sensor if continuity is missing",
          "ur": "Continuity na ho to sensor badlein"
        }
      ],
      "severity": "check_restart",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "other",
        "title": "Panasonic air conditioner error codes (legacy inverter S/E list)",
        "retrieved": "2026-09-24",
        "url": "https://cdn1.npcdn.net/userfiles/27434/download/1749464348_914fe147ac5405470a59c8b695523c11/Panasonic_Error_Code-01.pdf"
      },
      "confidence": "medium",
      "notes": {
        "en": "Source action: 'Check sensor for continuity'.",
        "ur": "Source ka action: 'Check sensor for continuity' — sensor ki continuity check karein."
      }
    },
    {
      "code": "S03",
      "aliases": [
        "S03"
      ],
      "title": {
        "en": "Humidity sensor failure",
        "ur": "Humidity sensor kharab hai"
      },
      "meaning": {
        "en": "The indoor humidity sensor is not reporting correctly.",
        "ur": "Indoor humidity sensor sahi kaam nahi kar raha."
      },
      "causes": [
        {
          "en": "Humidity sensor element failed",
          "ur": "Humidity sensor element kharab ho gaya"
        },
        {
          "en": "Faulty indoor (main) board reading the sensor",
          "ur": "Indoor main board jo sensor padh raha hai woh kharab hai"
        }
      ],
      "solutions": [
        {
          "en": "Check the humidity sensor connector and test the element",
          "ur": "Humidity sensor ka connector check karein aur element test karein"
        },
        {
          "en": "Replace the indoor board if the sensor tests fine",
          "ur": "Sensor theek nikle to indoor board badlein"
        }
      ],
      "severity": "check_restart",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "other",
        "title": "Panasonic air conditioner error codes (legacy inverter S/E list)",
        "retrieved": "2026-09-24",
        "url": "https://cdn1.npcdn.net/userfiles/27434/download/1749464348_914fe147ac5405470a59c8b695523c11/Panasonic_Error_Code-01.pdf"
      },
      "confidence": "medium",
      "notes": {
        "en": "Source action: 'Replace indoor board'.",
        "ur": "Source ka action: 'Replace indoor board' — indoor board badal dein."
      }
    },
    {
      "code": "S04",
      "aliases": [
        "S04"
      ],
      "title": {
        "en": "Compressor temperature sensor failure",
        "ur": "Compressor ka temperature sensor kharab hai"
      },
      "meaning": {
        "en": "The compressor temperature sensor is not reporting a usable value.",
        "ur": "Compressor ki temperature sensor sahi reading nahi de rahi."
      },
      "causes": [
        {
          "en": "Thermistor open/short or connector loose at the outdoor board",
          "ur": "Thermistor open/short hai ya outdoor board pe connector dhila hai"
        },
        {
          "en": "Heat-damaged sensor lead at the compressor",
          "ur": "Compressor ke paas sensor ki wire garmi se kharab ho gayi"
        }
      ],
      "solutions": [
        {
          "en": "Reseat the connector and check sensor continuity",
          "ur": "Connector dobara lagayein aur sensor ki continuity check karein"
        },
        {
          "en": "Replace the sensor if it is open/short",
          "ur": "Open/short ho to sensor badlein"
        }
      ],
      "severity": "check_restart",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "other",
        "title": "Panasonic air conditioner error codes (legacy inverter S/E list)",
        "retrieved": "2026-09-24",
        "url": "https://cdn1.npcdn.net/userfiles/27434/download/1749464348_914fe147ac5405470a59c8b695523c11/Panasonic_Error_Code-01.pdf"
      },
      "confidence": "medium",
      "notes": {
        "en": "Source action: 'Check sensor for continuity'.",
        "ur": "Source ka action: 'Check sensor for continuity' — sensor ki continuity check karein."
      }
    },
    {
      "code": "S05",
      "aliases": [
        "S05"
      ],
      "title": {
        "en": "Outdoor coil sensor failure",
        "ur": "Outdoor coil sensor kharab hai"
      },
      "meaning": {
        "en": "The outdoor condenser coil sensor is not reporting a usable value.",
        "ur": "Outdoor coil ka sensor sahi reading nahi de raha."
      },
      "causes": [
        {
          "en": "Coil thermistor open/short or clip loose",
          "ur": "Coil thermistor open/short hai ya clip dhili hai"
        },
        {
          "en": "Connector loose/corroded at the outdoor PCB",
          "ur": "Outdoor board pe connector dhila ya zang laga hua hai"
        }
      ],
      "solutions": [
        {
          "en": "Reseat the connector and check sensor continuity",
          "ur": "Connector dobara lagayein aur sensor ki continuity check karein"
        },
        {
          "en": "Replace the sensor if it is open/short",
          "ur": "Open/short ho to sensor badlein"
        }
      ],
      "severity": "check_restart",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "other",
        "title": "Panasonic air conditioner error codes (legacy inverter S/E list)",
        "retrieved": "2026-09-24",
        "url": "https://cdn1.npcdn.net/userfiles/27434/download/1749464348_914fe147ac5405470a59c8b695523c11/Panasonic_Error_Code-01.pdf"
      },
      "confidence": "medium",
      "notes": {
        "en": "Source action: 'Check sensor for continuity'.",
        "ur": "Source ka action: 'Check sensor for continuity' — sensor ki continuity check karein."
      }
    },
    {
      "code": "S06",
      "aliases": [
        "S06"
      ],
      "title": {
        "en": "Outdoor air (ambient) sensor failure",
        "ur": "Outdoor air temperature sensor kharab hai"
      },
      "meaning": {
        "en": "The outdoor ambient temperature sensor is not reporting a usable value.",
        "ur": "Outdoor hawa ka temperature sensor sahi reading nahi de raha."
      },
      "causes": [
        {
          "en": "Ambient thermistor open/short or lead damaged",
          "ur": "Ambient thermistor open/short hai ya wire kharab hai"
        },
        {
          "en": "Connector loose at the outdoor PCB",
          "ur": "Outdoor board pe connector dhila hai"
        }
      ],
      "solutions": [
        {
          "en": "Reseat the connector and check sensor continuity",
          "ur": "Connector dobara lagayein aur sensor ki continuity check karein"
        },
        {
          "en": "Replace the sensor if it is open/short",
          "ur": "Open/short ho to sensor badlein"
        }
      ],
      "severity": "check_restart",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "other",
        "title": "Panasonic air conditioner error codes (legacy inverter S/E list)",
        "retrieved": "2026-09-24",
        "url": "https://cdn1.npcdn.net/userfiles/27434/download/1749464348_914fe147ac5405470a59c8b695523c11/Panasonic_Error_Code-01.pdf"
      },
      "confidence": "medium",
      "notes": {
        "en": "Source action: 'Check sensor for continuity'.",
        "ur": "Source ka action: 'Check sensor for continuity' — sensor ki continuity check karein."
      }
    },
    {
      "code": "S07",
      "aliases": [
        "S07"
      ],
      "title": {
        "en": "Outdoor current sensor failure",
        "ur": "Outdoor current sensor kharab hai"
      },
      "meaning": {
        "en": "The outdoor current-sense device failed, so the board cannot monitor compressor current.",
        "ur": "Outdoor ka current sensor kharab ho gaya, is liye board compressor ka current nahi dekh paa raha."
      },
      "causes": [
        {
          "en": "Current sensor on the outdoor board failed",
          "ur": "Outdoor board ka current sensor kharab ho gaya"
        },
        {
          "en": "Outdoor board fault (sense circuit)",
          "ur": "Outdoor board ki sense circuit kharab hai"
        }
      ],
      "solutions": [
        {
          "en": "Have the outdoor board current-sense section tested",
          "ur": "Outdoor board ke current-sense hisse ko test karwayein"
        },
        {
          "en": "Replace the outdoor board if the sensor cannot be separated",
          "ur": "Sensor alag na ho to outdoor board badlein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "other",
        "title": "Panasonic air conditioner error codes (legacy inverter S/E list)",
        "retrieved": "2026-09-24",
        "url": "https://cdn1.npcdn.net/userfiles/27434/download/1749464348_914fe147ac5405470a59c8b695523c11/Panasonic_Error_Code-01.pdf"
      },
      "confidence": "medium",
      "notes": {
        "en": "Source action: 'Replace outdoor board'. Related to the H16 (CT) fault on newer models.",
        "ur": "Source ka action: 'Replace outdoor board'. Naye models mein yeh H16 (CT) fault se related hai."
      }
    },
    {
      "code": "E01",
      "aliases": [
        "E01"
      ],
      "title": {
        "en": "Indoor/outdoor communication failure",
        "ur": "Indoor aur outdoor ka communication fail"
      },
      "meaning": {
        "en": "The indoor and outdoor units cannot exchange signals.",
        "ur": "Indoor aur outdoor ke beech signal exchange nahi ho raha."
      },
      "causes": [
        {
          "en": "Inter-unit wiring loose, broken or wrongly landed",
          "ur": "Inter-unit wire dhili, tooti ya galat lagi hui hai"
        },
        {
          "en": "Indoor or outdoor PCB communication circuit faulty",
          "ur": "Indoor ya outdoor PCB ka communication circuit kharab hai"
        }
      ],
      "solutions": [
        {
          "en": "Power off and recheck the inter-unit cable and terminals",
          "ur": "Power band karke inter-unit cable aur terminals dobara check karein"
        },
        {
          "en": "Replace damaged cable; if the cable is fine, test both PCBs",
          "ur": "Wire kharab ho to badlein; wire theek ho to dono PCB test karein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "other",
        "title": "Panasonic air conditioner error codes (legacy inverter S/E list)",
        "retrieved": "2026-09-24",
        "url": "https://cdn1.npcdn.net/userfiles/27434/download/1749464348_914fe147ac5405470a59c8b695523c11/Panasonic_Error_Code-01.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Legacy equivalent of H11. Two mirrors agree (npcdn + idealair). NOT the wired-remote E01 wording from luce.sg (that family is quarantined).",
        "ur": "Yeh H11 ka legacy version hai. Do mirrors agree karti hain (npcdn + idealair). luce.sg wali wired-remote E01 wording nahi hai (us family ko quarantine kiya gaya hai)."
      }
    },
    {
      "code": "E02",
      "aliases": [
        "E02"
      ],
      "title": {
        "en": "HIC circuit failure (compressor/fan drive)",
        "ur": "HIC (drive module) circuit kharab"
      },
      "meaning": {
        "en": "The HIC power-driving stage for the compressor/fan reported a fault.",
        "ur": "Compressor aur fan ko chalane wale HIC power stage ne kharabi batayi hai."
      },
      "causes": [
        {
          "en": "HIC/IGBT module or its gate drive faulty",
          "ur": "HIC/IGBT module ya uska gate drive kharab hai"
        },
        {
          "en": "Over-current/short in the motor circuit",
          "ur": "Motor circuit mein over-current/short hai"
        }
      ],
      "solutions": [
        {
          "en": "Power off for 10 minutes and have the drive module tested",
          "ur": "10 minute power off rakh ke drive module test karwayein"
        },
        {
          "en": "Check for shorted windings/cables before replacing the module",
          "ur": "Module badalne se pehle winding/cables mein short check karein"
        }
      ],
      "severity": "danger",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "other",
        "title": "Panasonic air conditioner error codes (legacy inverter S/E list)",
        "retrieved": "2026-09-24",
        "url": "https://cdn1.npcdn.net/userfiles/27434/download/1749464348_914fe147ac5405470a59c8b695523c11/Panasonic_Error_Code-01.pdf"
      },
      "confidence": "medium",
      "notes": {
        "en": "Source action: 'Refer to detailed diagnostics'.",
        "ur": "Source ka action: 'Refer to detailed diagnostics' — tafseel se diagnostics ki taraf refer karein."
      }
    },
    {
      "code": "E03",
      "aliases": [
        "E03"
      ],
      "title": {
        "en": "Outdoor unit OTP ROM failure",
        "ur": "Outdoor unit ki ROM read nahi ho rahi"
      },
      "meaning": {
        "en": "The outdoor unit's stored program/data could not be read.",
        "ur": "Outdoor unit ki stored program/data read nahi ho rahi."
      },
      "causes": [
        {
          "en": "Outdoor PCB memory (OTP ROM) faulty",
          "ur": "Outdoor PCB ki memory (OTP ROM) kharab hai"
        },
        {
          "en": "Corrupted program after a power interruption",
          "ur": "Power cut ke baad program kharab ho gaya"
        }
      ],
      "solutions": [
        {
          "en": "Cut power for a few minutes and restart to see if it re-reads",
          "ur": "Kuch minute power band karke restart karein, dobara read ho jaye to theek"
        },
        {
          "en": "Have the outdoor PCB repaired/replaced if the code stays",
          "ur": "Code rahe to outdoor PCB repair/replace karwayein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "other",
        "title": "Panasonic air conditioner error codes (legacy inverter S/E list)",
        "retrieved": "2026-09-24",
        "url": "https://cdn1.npcdn.net/userfiles/27434/download/1749464348_914fe147ac5405470a59c8b695523c11/Panasonic_Error_Code-01.pdf"
      },
      "confidence": "medium",
      "notes": {
        "en": "Source action: 'Refer to detailed diagnostics'.",
        "ur": "Source ka action: 'Refer to detailed diagnostics' — tafseel se diagnostics ki taraf refer karein."
      }
    },
    {
      "code": "E04",
      "aliases": [
        "E04"
      ],
      "title": {
        "en": "Peak current cut-off",
        "ur": "Peak current cut ho gaya"
      },
      "meaning": {
        "en": "The drive cut off because peak current passed the allowed limit.",
        "ur": "Peak current limit se guzar gayi, is liye drive ne cut kar diya."
      },
      "causes": [
        {
          "en": "Compressor winding short or motor circuit fault",
          "ur": "Compressor ki winding short hai ya motor circuit mein fault hai"
        },
        {
          "en": "Faulty outdoor PCB current limiting",
          "ur": "Outdoor PCB ka current limiting hissa kharab hai"
        }
      ],
      "solutions": [
        {
          "en": "Check compressor winding resistance and insulation",
          "ur": "Compressor ki winding resistance aur insulation check karein"
        },
        {
          "en": "Have the outdoor PCB power stage tested",
          "ur": "Outdoor PCB ke power stage ko test karwayein"
        }
      ],
      "severity": "danger",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "other",
        "title": "Panasonic air conditioner error codes (legacy inverter S/E list)",
        "retrieved": "2026-09-24",
        "url": "https://cdn1.npcdn.net/userfiles/27434/download/1749464348_914fe147ac5405470a59c8b695523c11/Panasonic_Error_Code-01.pdf"
      },
      "confidence": "medium",
      "notes": {
        "en": "Source action: 'Refer to detailed diagnostics'.",
        "ur": "Source ka action: 'Refer to detailed diagnostics' — tafseel se diagnostics ki taraf refer karein."
      }
    },
    {
      "code": "E05",
      "aliases": [
        "E05"
      ],
      "title": {
        "en": "PAM or Active circuit failure",
        "ur": "PAM/Active circuit kharab"
      },
      "meaning": {
        "en": "The PAM/active front-end circuit of the inverter reported a fault.",
        "ur": "Inverter ki PAM/active circuit ne fault bataya."
      },
      "causes": [
        {
          "en": "PAM/active circuit component failure on the outdoor PCB",
          "ur": "Outdoor PCB ke PAM/active circuit ka component fail hua"
        },
        {
          "en": "Mains disturbance stressing the front end",
          "ur": "Mains ki disturbance se front end par asar pada"
        }
      ],
      "solutions": [
        {
          "en": "Check the supply quality and reset power for 10 minutes",
          "ur": "Supply ki quality check karein aur 10 minute power reset rakhein"
        },
        {
          "en": "Have the outdoor PCB power section tested",
          "ur": "Outdoor PCB ke power section ko test karwayein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "other",
        "title": "Panasonic air conditioner error codes (legacy inverter S/E list)",
        "retrieved": "2026-09-24",
        "url": "https://cdn1.npcdn.net/userfiles/27434/download/1749464348_914fe147ac5405470a59c8b695523c11/Panasonic_Error_Code-01.pdf"
      },
      "confidence": "medium",
      "notes": {
        "en": "Source action: 'Refer to detailed diagnostics'.",
        "ur": "Source ka action: 'Refer to detailed diagnostics' — tafseel se diagnostics ki taraf refer karein."
      }
    },
    {
      "code": "E06",
      "aliases": [
        "E06"
      ],
      "title": {
        "en": "High compressor discharge temperature",
        "ur": "Discharge temperature bohat zyada"
      },
      "meaning": {
        "en": "Compressor discharge temperature went above the cut-off limit.",
        "ur": "Compressor ki discharge temperature limit se upar chali gayi."
      },
      "causes": [
        {
          "en": "Low refrigerant charge or blocked capillary/EEV",
          "ur": "Gas kam hai ya capillary/EEV block hai"
        },
        {
          "en": "Failed outdoor fan or dirty condenser",
          "ur": "Outdoor fan fail hai ya condenser ganda hai"
        },
        {
          "en": "Faulty discharge temperature sensor",
          "ur": "Discharge temperature sensor kharab hai"
        }
      ],
      "solutions": [
        {
          "en": "Clean the condenser and confirm the outdoor fan runs",
          "ur": "Condenser saaf karein aur outdoor fan chal raha hai — confirm karein"
        },
        {
          "en": "Leak-test and recharge the gas to specification",
          "ur": "Leak test karke specification ke mutabiq gas bharwayein"
        },
        {
          "en": "Check the discharge sensor reading",
          "ur": "Discharge sensor ki reading check karein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "other",
        "title": "Panasonic air conditioner error codes (legacy inverter S/E list)",
        "retrieved": "2026-09-24",
        "url": "https://cdn1.npcdn.net/userfiles/27434/download/1749464348_914fe147ac5405470a59c8b695523c11/Panasonic_Error_Code-01.pdf"
      },
      "confidence": "medium",
      "notes": {
        "en": "Legacy counterpart of the F97/H30 family.",
        "ur": "Yeh F97/H30 family ka legacy counterpart hai."
      }
    },
    {
      "code": "E07",
      "aliases": [
        "E07"
      ],
      "title": {
        "en": "Indoor fan operating failure",
        "ur": "Indoor fan theek se kaam nahi kar raha"
      },
      "meaning": {
        "en": "The indoor fan is not running/feedback is missing as commanded.",
        "ur": "Indoor fan hukm ke mutabiq nahi chal raha ya feedback nahi aa raha."
      },
      "causes": [
        {
          "en": "Fan motor failed or its connector not seated",
          "ur": "Fan motor fail ho gaya ya connector nahi laga"
        },
        {
          "en": "Indoor PCB (fan drive) faulty",
          "ur": "Indoor PCB ka fan drive kharab hai"
        }
      ],
      "solutions": [
        {
          "en": "Spin the fan by hand and check the motor connector",
          "ur": "Fan ko haath se ghumayein aur motor ka connector check karein"
        },
        {
          "en": "Replace the fan motor or have the indoor PCB checked",
          "ur": "Fan motor badlein ya indoor PCB check karwayein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "user_manual",
        "title": "Panasonic CZ-RD515U wall controller — self-diagnostics lamps",
        "retrieved": "2026-09-24",
        "url": "https://manualsdump.com/en/manuals/panasonic-cz-rd515u/24972/10"
      },
      "confidence": "high",
      "notes": {
        "en": "Two independent sources agree ('I/D FAN OPERATION TROUBLE — fan motor failure / connector contact failure / I/D PCB failure' + compile list).",
        "ur": "Do independent sources agree karti hain ('I/D FAN OPERATION TROUBLE — fan motor failure / connector contact failure / I/D PCB failure' + compile list)."
      }
    },
    {
      "code": "E08",
      "aliases": [
        "E08"
      ],
      "title": {
        "en": "4-way valve switching failure (RV)",
        "ur": "4-way valve (RV) switch nahi ho raha"
      },
      "meaning": {
        "en": "The 4-way reversing valve did not switch when commanded.",
        "ur": "4-way reversing valve hukm milne par switch nahi hua."
      },
      "causes": [
        {
          "en": "RV solenoid coil open/short or connector loose",
          "ur": "RV solenoid coil open/short hai ya connector dhila hai"
        },
        {
          "en": "Valve mechanism stuck",
          "ur": "Valve mechanism atka hua hai"
        }
      ],
      "solutions": [
        {
          "en": "Check the RV coil resistance and connector",
          "ur": "RV coil ki resistance aur connector check karein"
        },
        {
          "en": "Replace the RV coil or valve if it does not shift",
          "ur": "RV coil ya valve badlein agar shift na ho"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "other",
        "title": "Panasonic air conditioner error codes (legacy inverter S/E list)",
        "retrieved": "2026-09-24",
        "url": "https://cdn1.npcdn.net/userfiles/27434/download/1749464348_914fe147ac5405470a59c8b695523c11/Panasonic_Error_Code-01.pdf"
      },
      "confidence": "medium",
      "notes": {
        "en": "Legacy counterpart of F11.",
        "ur": "Yeh F11 ka legacy counterpart hai."
      }
    },
    {
      "code": "E09",
      "aliases": [
        "E09"
      ],
      "title": {
        "en": "No refrigerant protection (gas-loss prevention)",
        "ur": "Gas khatam hone ki protection"
      },
      "meaning": {
        "en": "The unit detected a serious refrigerant shortage and locked out to protect the compressor.",
        "ur": "Unit ne bohat zyada gas ka shortage detect kiya aur compressor ko bachane ke liye lock kar diya."
      },
      "causes": [
        {
          "en": "Service valve not opened after installation",
          "ur": "Installation ke baad service valve khola hi nahi gaya"
        },
        {
          "en": "Insufficient gas / leak in the circuit",
          "ur": "Circuit mein gas kam hai ya leakage hai"
        },
        {
          "en": "Poor compressor performance",
          "ur": "Compressor ki performance kamzor hai"
        }
      ],
      "solutions": [
        {
          "en": "Verify all service valves are fully open",
          "ur": "Saare service valves poore khule hain — verify karein"
        },
        {
          "en": "Leak-test, repair and recharge to specification",
          "ur": "Leak test karke repair aur specification ke mutabiq gas bharwayein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "user_manual",
        "title": "Panasonic CZ-RD515U wall controller — self-diagnostics lamps",
        "retrieved": "2026-09-24",
        "url": "https://manualsdump.com/en/manuals/panasonic-cz-rd515u/24972/10"
      },
      "confidence": "high",
      "notes": {
        "en": "Two sources agree ('GAS-LOSS PREVENTION — service valve not opened / insufficient gas' + compile 'No refrigerant protection'). Related modern code: F91.",
        "ur": "Do sources agree karti hain ('GAS-LOSS PREVENTION — service valve not opened / insufficient gas' + compile 'No refrigerant protection'). Related modern code: F91."
      }
    },
    {
      "code": "E10",
      "aliases": [
        "E10"
      ],
      "title": {
        "en": "DC compressor drive circuit failure",
        "ur": "DC compressor ka drive circuit kharab"
      },
      "meaning": {
        "en": "The DC (inverter) compressor drive circuit reported a fault.",
        "ur": "DC (inverter) compressor ke drive circuit ne fault bataya."
      },
      "causes": [
        {
          "en": "Drive circuit/position sensor fault on the outdoor PCB",
          "ur": "Outdoor PCB ka drive circuit/position sensor kharab hai"
        },
        {
          "en": "Compressor winding or lead fault",
          "ur": "Compressor ki winding ya lead mein fault hai"
        }
      ],
      "solutions": [
        {
          "en": "Power off for 10 minutes and have the drive circuit tested",
          "ur": "10 minute power off rakh ke drive circuit test karwayein"
        },
        {
          "en": "Check compressor windings and connectors",
          "ur": "Compressor ki windings aur connectors check karein"
        }
      ],
      "severity": "danger",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "other",
        "title": "Panasonic air conditioner error codes (legacy inverter S/E list)",
        "retrieved": "2026-09-24",
        "url": "https://cdn1.npcdn.net/userfiles/27434/download/1749464348_914fe147ac5405470a59c8b695523c11/Panasonic_Error_Code-01.pdf"
      },
      "confidence": "medium",
      "notes": {
        "en": "Source action: 'Refer to detailed diagnostics'.",
        "ur": "Source ka action: 'Refer to detailed diagnostics' — tafseel se diagnostics ki taraf refer karein."
      }
    },
    {
      "code": "E11",
      "aliases": [
        "E11"
      ],
      "title": {
        "en": "Outdoor fan operating failure",
        "ur": "Outdoor fan theek se kaam nahi kar raha"
      },
      "meaning": {
        "en": "The outdoor fan is not running or its feedback is missing.",
        "ur": "Outdoor fan nahi chal raha ya feedback nahi aa raha."
      },
      "causes": [
        {
          "en": "Outdoor fan motor failed or blocked",
          "ur": "Outdoor fan motor fail ho gaya ya atka hua hai"
        },
        {
          "en": "Fan capacitor/connector or outdoor PCB drive faulty",
          "ur": "Fan capacitor/connector ya outdoor PCB ka drive kharab hai"
        }
      ],
      "solutions": [
        {
          "en": "Power off and check the fan for jamming and the capacitor",
          "ur": "Power band karke fan mein atawal aur capacitor check karein"
        },
        {
          "en": "Replace the fan motor or have the outdoor PCB checked",
          "ur": "Fan motor badlein ya outdoor PCB check karwayein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "other",
        "title": "Panasonic air conditioner error codes (legacy inverter S/E list)",
        "retrieved": "2026-09-24",
        "url": "https://cdn1.npcdn.net/userfiles/27434/download/1749464348_914fe147ac5405470a59c8b695523c11/Panasonic_Error_Code-01.pdf"
      },
      "confidence": "medium",
      "notes": {
        "en": "Related modern code: H97.",
        "ur": "Is ka related modern code H97 hai."
      }
    },
    {
      "code": "E12",
      "aliases": [
        "E12"
      ],
      "title": {
        "en": "Error in outdoor unit",
        "ur": "Outdoor unit mein general error"
      },
      "meaning": {
        "en": "The outdoor unit reported a general internal fault without naming a part.",
        "ur": "Outdoor unit ne koi general internal fault bataya, koi specific part naam nahi."
      },
      "causes": [
        {
          "en": "Outdoor PCB internal fault",
          "ur": "Outdoor PCB ka andaruni fault hai"
        },
        {
          "en": "Any of the outdoor protection devices tripping repeatedly",
          "ur": "Outdoor ka koi bhi protection device baar baar trip ho raha hai"
        }
      ],
      "solutions": [
        {
          "en": "Power cycle the unit and read the code again",
          "ur": "Unit ka power cycle karein aur code dobara parhein"
        },
        {
          "en": "Have the outdoor PCB and protections diagnosed by a technician",
          "ur": "Technician se outdoor PCB aur protections diagnose karwayein"
        }
      ],
      "severity": "stop_pro",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "other",
        "title": "Panasonic air conditioner error codes (legacy inverter S/E list)",
        "retrieved": "2026-09-24",
        "url": "https://cdn1.npcdn.net/userfiles/27434/download/1749464348_914fe147ac5405470a59c8b695523c11/Panasonic_Error_Code-01.pdf"
      },
      "confidence": "medium",
      "notes": {
        "en": "Vague catch-all in the source — treat as a starting point for outdoor-side diagnosis.",
        "ur": "Source mein yeh vague catch-all hai — ise outdoor-side diagnosis ka starting point samajh lein."
      }
    },
    {
      "code": "E13",
      "aliases": [
        "E13"
      ],
      "title": {
        "en": "Freeze prevention activated",
        "ur": "Freeze prevention chalu ho gayi (coil jam raha tha)"
      },
      "meaning": {
        "en": "Anti-freeze control kicked in because the coil was about to ice up.",
        "ur": "Coil jamne wala tha, is liye anti-freeze control chalu ho gaya."
      },
      "causes": [
        {
          "en": "Dirty indoor filter / low airflow",
          "ur": "Indoor filter ganda hai ya hawa ka flow kam hai"
        },
        {
          "en": "Faulty indoor coil sensor giving a wrong low reading",
          "ur": "Indoor coil sensor kharab hai jo ghalat kam reading de raha hai"
        }
      ],
      "solutions": [
        {
          "en": "Clean or replace the indoor filter and wash the coil",
          "ur": "Indoor filter saaf/badlein aur coil wash karein"
        },
        {
          "en": "Check the indoor coil sensor after cleaning",
          "ur": "Safai ke baad indoor coil sensor check karein"
        }
      ],
      "severity": "check_restart",
      "display": "remote",
      "isFault": true,
      "source": {
        "type": "other",
        "title": "Panasonic air conditioner error codes (legacy inverter S/E list)",
        "retrieved": "2026-09-24",
        "url": "https://cdn1.npcdn.net/userfiles/27434/download/1749464348_914fe147ac5405470a59c8b695523c11/Panasonic_Error_Code-01.pdf"
      },
      "confidence": "medium",
      "notes": {
        "en": "Legacy counterpart of H99.",
        "ur": "Yeh H99 ka legacy counterpart hai."
      }
    }
  ]
}
