{
  "schemaVersion": 1,
  "brandId": "samsung",
  "series": {
    "id": "samsung-pk-split-inverter",
    "name": "Residential split inverter service-manual E-codes (AR/AC types sold in PK)",
    "category": "ac",
    "unitType": "split",
    "modelPatterns": [
      "*AR*",
      "*AC*",
      "*E1*",
      "*E2*",
      "*E4*",
      "*E5*"
    ],
    "notes": "Samsung split/cassette service manuals (AC026MNJDKH, AC052MNADKH, AM072BXV, HCADKH, etc.) self-diagnostic E-code tables. High confidence (official manuals). E-codes; C121 ≠ E121 kept unmerged."
  },
  "codes": [
    {
      "code": "E101",
      "aliases": [
        "E101",
        "C101"
      ],
      "title": {
        "en": "Indoor cannot receive data from outdoor",
        "ur": "Kamre wale unit ko bahar wale unit se data nahi milta"
      },
      "meaning": {
        "en": "Indoor unit communication timeout — no data from the outdoor unit (initial tracking or link failure).",
        "ur": "Kamre wale unit ka communication timeout — bahar wale unit se koi data nahi aata (initial tracking ya link kharabi)."
      },
      "causes": [
        {
          "en": "Inter-unit communication cable loose, open or miswired",
          "ur": "Units ke darmiyan communication cable khuli, khoyi ya ghalat wiring lagi ho"
        },
        {
          "en": "Outdoor PCB not powered or not responding",
          "ur": "Outdoor PCB power nahi par raha ya jawab nahi de raha"
        }
      ],
      "solutions": [
        {
          "en": "Isolate power 20–30 min, check link wiring at both ends, restore power",
          "ur": "Power 20–30 minute ke liye band karein, dono saron link wiring check karein aur power wapas laayein"
        },
        {
          "en": "If code returns, technician tests outdoor board / indoor board",
          "ur": "Code wapas aaye to technician kamre wale unit aur outside unit ka board test kare"
        }
      ],
      "severity": "check_restart",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung AC052MNADKH/EU service manual LED display",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/4186026/Samsung-Ac052mnadkh-Eu.html?page=36"
      },
      "confidence": "high",
      "notes": {
        "en": "Wired remotes show numeric '101'. Same fault as C101 on R-32 WindFree.",
        "ur": "Wired remote par '101' number mein nazar aata hai. R-32 WindFree par C101 se yahi fault hai."
      }
    },
    {
      "code": "E102",
      "aliases": [
        "E102",
        "C102"
      ],
      "title": {
        "en": "Outdoor cannot communicate with indoor",
        "ur": "Bahar wala unit kamre wale unit se communicate nahi kar sakta"
      },
      "meaning": {
        "en": "Outdoor unit reports abnormal/no data from indoor (reverse link or >60 bad packets).",
        "ur": "Bahar wale unit ko kamre wale unit se abnormal ya koi data nahi milta (ulta link ya 60 se zyada kharab packets)."
      },
      "causes": [
        {
          "en": "Communication wire damage or noise on the link",
          "ur": "Communication wire kharab ya link par noayz"
        },
        {
          "en": "Indoor main PCB not transmitting",
          "ur": "Indoor main PCB transmit nahi kar raha"
        }
      ],
      "solutions": [
        {
          "en": "Power-cycle both units and re-check interconnect",
          "ur": "Dono units ka power cycle karein aur interconnect dobara check karein"
        },
        {
          "en": "Technician isolates indoor vs outdoor board fault",
          "ur": "Technician kamre wale unit ya outside unit ke board ki kharabi alag kare"
        }
      ],
      "severity": "check_restart",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung AC200KNHPKH service manual E102 section",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/2264058/Samsung-Ac200knhpkh.html?page=78"
      },
      "confidence": "high"
    },
    {
      "code": "E108",
      "aliases": [
        "E108",
        "A002 (alternate display)"
      ],
      "title": {
        "en": "Duplicated communication address",
        "ur": "Ek hi communication address ki duplication ho gayi"
      },
      "meaning": {
        "en": "Two indoor units share the same communication address on the system.",
        "ur": "System par do indoor units ek hi communication address share karte hain"
      },
      "causes": [
        {
          "en": "Address DIP/setting repeated after installing another head",
          "ur": "Doosra head lagane ke baad address DIP/setting repeat ho gayi"
        },
        {
          "en": "Auto-addressing not re-run",
          "ur": "Auto-addressing dobara nahi chalayi gayi"
        }
      ],
      "solutions": [
        {
          "en": "Change the duplicate indoor address and reset the system",
          "ur": "Duplicate indoor address badlein aur system ko reset karein"
        },
        {
          "en": "Re-run installation addressing per manual",
          "ur": "Manual ke mutabiq installation addressing dobara chalayein"
        }
      ],
      "severity": "check_restart",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung AC026MNJDKH service manual outdoor table",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/1286825/Samsung-Ac026mnjdkh-Eu.html?page=38"
      },
      "confidence": "high",
      "notes": {
        "en": "Single-split PK units rarely hit this; multi/head systems do.",
        "ur": "PK ki single-split units par yeh bahut kam aata hai; multi/head systems mein aata hai."
      }
    },
    {
      "code": "E121",
      "aliases": [
        "E121",
        "C121 (R-32 numbering caution — see notes)"
      ],
      "title": {
        "en": "Indoor room temperature sensor open/short",
        "ur": "Indoor room temperature sensor khula/short"
      },
      "meaning": {
        "en": "Room (indoor) temperature thermistor open or short.",
        "ur": "Room (indoor) temperature thermistor khula ya short."
      },
      "causes": [
        {
          "en": "Sensor failure or rat-damaged sensor wire",
          "ur": "Sensor kharab ya chuhe ne sensor ki wire kaat di"
        },
        {
          "en": "Loose connector on indoor PCB",
          "ur": "Indoor PCB par connector dhila"
        }
      ],
      "solutions": [
        {
          "en": "Inspect/repair harness; measure and replace sensor if open/short",
          "ur": "Harness dekhein aur theek karein; sensor ko naap kar khula/short ho to badlein"
        },
        {
          "en": "If sensor OK, technician checks indoor PCB input",
          "ur": "Sensor theek ho to technician indoor PCB ka input check kare"
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung service manual self-diagnostic table",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/1286825/Samsung-Ac026mnjdkh-Eu.html?page=38"
      },
      "confidence": "high",
      "notes": {
        "en": "On R-32 WindFree C-series, C121 is documented by SplitAtlas as dust sensor — do not blindly merge E121 and C121 across generations.",
        "ur": "R-32 WindFree C-series par SplitAtlas C121 ko dust sensor batata hai — alag generations ke E121 aur C121 ko aapas mein merge na karein."
      }
    },
    {
      "code": "E122",
      "aliases": [
        "E122"
      ],
      "title": {
        "en": "Indoor evaporator-in (EVA IN / mid) sensor open/short",
        "ur": "Indoor evaporator (EVA IN / mid) sensor ka open/short"
      },
      "meaning": {
        "en": "Evaporator inlet/mid pipe temperature sensor open or short.",
        "ur": "Evaporator inlet/mid pipe temperature sensor khula ya short."
      },
      "causes": [
        {
          "en": "Sensor detached from coil or failed",
          "ur": "Sensor coil se alag ho gaya ya kharab"
        },
        {
          "en": "Rat-damaged sensor lead or loose PCB connector",
          "ur": "Chuhe ne sensor ki lead kaat di ya PCB connector dhila"
        }
      ],
      "solutions": [
        {
          "en": "Reconnect/repair lead; replace sensor if resistance is out of range",
          "ur": "Lead dobara jori ya theek karein; resistance range se bahar ho to sensor badlein"
        },
        {
          "en": "If sensor measures OK, suspect indoor PCB",
          "ur": "Sensor ka measurement theek aaye to indoor PCB par shak karein"
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung AC120KX4DKH self-diagnostic list",
        "retrieved": "2026-09-24",
        "url": "https://samsung.manymanuals.de/split-system-air-conditioners/ac120kx4dkh-eu/user-manual-36229/43"
      },
      "confidence": "high",
      "notes": {
        "en": "PK/Hindi technician video (RAZA REFRIGERATION) walks exactly this cause/solution ladder.",
        "ur": "PK/Hindi technician video (RAZA REFRIGERATION) mein bilkul yahi cause/solution ka tarteeb bataya gaya hai."
      }
    },
    {
      "code": "E123",
      "aliases": [
        "E123"
      ],
      "title": {
        "en": "Indoor evaporator-out sensor open/short",
        "ur": "Indoor evaporator-out sensor khula/short"
      },
      "meaning": {
        "en": "Evaporator outlet pipe temperature sensor open or short.",
        "ur": "Evaporator outlet pipe temperature sensor khula ya short."
      },
      "causes": [
        {
          "en": "EVA OUT sensor failure or detached mounting",
          "ur": "EVA OUT sensor kharab ya mounting se alag ho gaya"
        },
        {
          "en": "Harness damage between coil and PCB",
          "ur": "Coil aur PCB ke darmiyan harness kharab"
        }
      ],
      "solutions": [
        {
          "en": "Refit sensor on coil exit line; replace if open/short",
          "ur": "Sensor ko coil ki nikalne wali line par dobara lagayein; khula/short ho to badlein"
        },
        {
          "en": "Verify connector polarity/seating at PCB",
          "ur": "PCB par connector ki polarity aur fitting check karein"
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung AC052MNADKH/EU service manual",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/4186026/Samsung-Ac052mnadkh-Eu.html?page=36"
      },
      "confidence": "high"
    },
    {
      "code": "E128",
      "aliases": [
        "E128"
      ],
      "title": {
        "en": "Indoor EVA-in sensor detached",
        "ur": "Indoor EVA-in sensor alag/nikal gaya"
      },
      "meaning": {
        "en": "The evaporator-in sensor has physically come off its mounting point.",
        "ur": "Evaporator-in sensor apni mounting jagah se nikal gaya hai"
      },
      "causes": [
        {
          "en": "Sensor fell out of coil clip during service/vibration",
          "ur": "Service ya kaanp ke dauran sensor coil se gir gaya"
        },
        {
          "en": "Clip broken",
          "ur": "Clip toot gaya"
        }
      ],
      "solutions": [
        {
          "en": "Reseat sensor firmly on the evaporator pipe",
          "ur": "Sensor ko evaporator pipe par mazbooti se dobara baithayein"
        },
        {
          "en": "Replace clip/sensor if it keeps detaching",
          "ur": "Clip/sensor baar baar alag hota ho to badlein"
        }
      ],
      "severity": "check_restart",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung AM FNHDEH troubleshooting page",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/1919871/Samsung-Am-Fnhdeh-Series.html?page=39"
      },
      "confidence": "high"
    },
    {
      "code": "E129",
      "aliases": [
        "E129"
      ],
      "title": {
        "en": "Indoor EVA-out sensor detached",
        "ur": "Indoor EVA-out sensor alag/nikal gaya"
      },
      "meaning": {
        "en": "Evaporator-out sensor has come off its mounting point.",
        "ur": "Evaporator-out sensor apni mounting jagah se nikal gaya hai."
      },
      "causes": [
        {
          "en": "Sensor not clipped to pipe exit",
          "ur": "Sensor pipe ke exit par clip nahi hai"
        },
        {
          "en": "Mounting clip damage",
          "ur": "Mounting clip kharab ho gayi"
        }
      ],
      "solutions": [
        {
          "en": "Refit sensor at pipe outlet",
          "ur": "Sensor ko pipe ke outlet par dobara lagayein"
        },
        {
          "en": "Replace sensor assembly if clip is broken",
          "ur": "Clip tooti ho to sensor assembly badlein"
        }
      ],
      "severity": "check_restart",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung AM FNHDEH troubleshooting page",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/1919871/Samsung-Am-Fnhdeh-Series.html?page=39"
      },
      "confidence": "high"
    },
    {
      "code": "E130",
      "aliases": [
        "E130"
      ],
      "title": {
        "en": "Both indoor EVA-in and EVA-out sensors detached",
        "ur": "Indoor ke EVA-in aur EVA-out dono sensors alag ho gaye"
      },
      "meaning": {
        "en": "Both evaporator sensors are off their mounting points.",
        "ur": "Dono evaporator sensors apni mounting jagah se hat gaye hain."
      },
      "causes": [
        {
          "en": "Both clips released (panel/service work)",
          "ur": "Dono clips khul gaye (panel ya service ka kaam)"
        },
        {
          "en": "Sensor harness pulled out together",
          "ur": "Sensor harness ek sath kheench kar nikal gaya"
        }
      ],
      "solutions": [
        {
          "en": "Refit both sensors and secure clips",
          "ur": "Dono sensors dobara fit karein aur clips mazboot kar dein"
        },
        {
          "en": "Verify readings before releasing unit",
          "ur": "Unit waapas dene se pehle readings check karein"
        }
      ],
      "severity": "check_restart",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung split service-manual indoor sensor table (FJM/split mirrors)",
        "retrieved": "2026-09-24",
        "url": "https://www.schematic-expert.com/samsung/samsung-air-conditioner/error-code/"
      },
      "confidence": "medium",
      "notes": {
        "en": "Present in FJM indoor table; less common on single splits.",
        "ur": "FJM indoor table mein maujood hai; single splits par kam milta hai."
      }
    },
    {
      "code": "E153",
      "aliases": [
        "E153"
      ],
      "title": {
        "en": "Float switch second detection",
        "ur": "Float switch dobara detection"
      },
      "meaning": {
        "en": "Indoor float/drain safety switch operated again — condensate overflow risk.",
        "ur": "Indoor float/drain safety switch dobara chala — condensate overflow ka khatra."
      },
      "causes": [
        {
          "en": "Blocked or kinked drain hose / pump not pumping",
          "ur": "Drain hose mori hui ya band hai / pump paani nahi nikal raha"
        },
        {
          "en": "Dirty drain pan or float stuck",
          "ur": "Drain pan ganda ya float phans gaya"
        }
      ],
      "solutions": [
        {
          "en": "Power off; clear drain line and pan; verify pump operation",
          "ur": "Power band kare; drain line aur pan ki safai kare; pump ka kaam verify kare"
        },
        {
          "en": "If water present, stop unit and call service (leak/overflow risk)",
          "ur": "pany ho to yont bnd kar ke sros blayy"
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung AC026MNJDKH service manual outdoor table",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/1286825/Samsung-Ac026mnjdkh-Eu.html?page=38"
      },
      "confidence": "high",
      "notes": {
        "en": "Wired remote shows '153'.",
        "ur": "Wired remote par '153' nazar aata hai."
      }
    },
    {
      "code": "E154",
      "aliases": [
        "E154",
        "C154"
      ],
      "title": {
        "en": "Indoor fan error",
        "ur": "Indoor fan kharabi"
      },
      "meaning": {
        "en": "Indoor fan motor speed feedback missing / fan not running as commanded.",
        "ur": "Indoor fan motor ki speed feedback nahi aa rahi / fan command ke mutabiq nahi chal raha."
      },
      "causes": [
        {
          "en": "Indoor BLDC fan motor failed or jammed",
          "ur": "Indoor BLDC fan motor kharab ya jam ho gaya"
        },
        {
          "en": "Hall/feedback wiring fault or indoor PCB driver fault",
          "ur": "Hall/feedback wiring kharabi ya indoor PCB driver kharabi"
        }
      ],
      "solutions": [
        {
          "en": "Check blade freedom, filters and motor connector; restart once",
          "ur": "Fan ki blade, filters aur motor connector check karein; ek baar restart karein"
        },
        {
          "en": "Replace fan motor or repair PCB if fault constant",
          "ur": "Kharabi bar qarar rahe to fan motor badlein ya PCB ki marammat karein"
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung AC120KX4DKH self-diagnostic list",
        "retrieved": "2026-09-24",
        "url": "https://samsung.manymanuals.de/split-system-air-conditioners/ac120kx4dkh-eu/user-manual-36229/43"
      },
      "confidence": "high",
      "notes": {
        "en": "Same numeric slot as consumer 'E1 54' loop. Intermittent form often voltage-protection related per field notes.",
        "ur": "Yeh consumer 'E1 54' loop wali hi numeric slot hai. Field notes ke mutabiq iska intermittent form aksar voltage-protection se jura hota hai."
      }
    },
    {
      "code": "E161",
      "aliases": [
        "E161"
      ],
      "title": {
        "en": "Mixed operation mode / pre-run restriction",
        "ur": "Mixed operation mode / chalne se pehle ki pabandi"
      },
      "meaning": {
        "en": "Indoor requests conflict (e.g., another zone/heating-ready state while cooling start attempted).",
        "ur": "Indoor ki requests aapas mein takra rahi hain (misal ke taur par, koi doosra zone ya heating-ready halat, jab cooling start karne ki koshish ho)."
      },
      "causes": [
        {
          "en": "Simultaneous cool/heat demand in multi systems",
          "ur": "Multi systems mein ek hi waqt cooling aur heating ki demand"
        },
        {
          "en": "Outdoor not ready for the requested mode",
          "ur": "Outdoor unit maangi gayi mode ke liye tayyar nahi"
        }
      ],
      "solutions": [
        {
          "en": "Power off the indoor units at the breaker first, then check the mode and setpoint on every remote/controller in the system - all of them must ask for the same mode.",
          "ur": "Sabse pehle breaker se indoor units ka power band karein, uske baad system ke har remote/controller ka mode aur setpoint check karein - sab ka mode ek hi hona chahiye."
        },
        {
          "en": "Restore power and try cooling again; if the code returns, make sure the outdoor unit is not in heating-ready or defrost state and no zone is demanding heat at the same time.",
          "ur": "Power wapas on karein aur dobara cooling try karein; code wapas aaye to confirm karein ke outdoor unit heating-ready ya defrost state mein nahi hai aur koi zone sath mein heat demand nahi kar raha."
        },
        {
          "en": "If the conflict stays, have the technician review the capacity/mode configuration on both boards and correct the zone settings.",
          "ur": "Agar yeh conflict barqarar rahe to technician se dono boards ki capacity/mode configuration check karwa kar zone settings theek karwayein."
        }
      ],
      "severity": "check_restart",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung AM072BXV series service manual error page",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/3072971/Samsung-Am072bxv-Series.html?page=79"
      },
      "confidence": "medium",
      "notes": {
        "en": "Adjacent code E142 on some C-series tables = mixed heat+cool demand.",
        "ur": "Kuch C-series tables par agla code E142 = heat+cool ka mila hua demand hai."
      }
    },
    {
      "code": "E162",
      "aliases": [
        "E162"
      ],
      "title": {
        "en": "Indoor EEPROM error",
        "ur": "Indoor EEPROM kharabi"
      },
      "meaning": {
        "en": "Indoor main board memory read/write failure.",
        "ur": "Indoor main board ki memory ka read/write fail ho gaya."
      },
      "causes": [
        {
          "en": "Corrupted EEPROM chip/data",
          "ur": "EEPROM chip/data kharab"
        },
        {
          "en": "Board power issues during write",
          "ur": "Write ke doran board ki power ke masle"
        }
      ],
      "solutions": [
        {
          "en": "Power-cycle; technician rewrites options or replaces EEPROM/board",
          "ur": "Power cycle karein; technician options wapas likhe ya EEPROM/board badlein"
        },
        {
          "en": "Authorized service for board-level repair",
          "ur": "Board level ki marammat ke liye authorized service"
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung split error charts (removeandreplace mirror)",
        "retrieved": "2026-09-24",
        "url": "https://removeandreplace.com/2017/08/15/samsung-split-system-air-conditioning-ac-error-codes-and-troubleshooting/"
      },
      "confidence": "high",
      "notes": {
        "en": "Distinct from consumer E1-63 option-data wording but same subsystem.",
        "ur": "Consumer E1-63 option-data wali wording se alag hai magar subsystem wahi hai."
      }
    },
    {
      "code": "E163",
      "aliases": [
        "E163"
      ],
      "title": {
        "en": "Option code not set / option error",
        "ur": "Option code set nahi / option kharab"
      },
      "meaning": {
        "en": "Model option code missing or invalid on the indoor board.",
        "ur": "Indoor board par model ka option code mojood nahi ya invalid hai."
      },
      "causes": [
        {
          "en": "Option DIP/menus left at default after PCB swap",
          "ur": "PCB badalne ke baad option DIP/menus default par reh gaye"
        },
        {
          "en": "Wrong option code entered",
          "ur": "Ghalat option code daal diya gaya"
        }
      ],
      "solutions": [
        {
          "en": "Enter correct option code per nameplate/indoor type",
          "ur": "Nameplate/indoor type ke mutabiq sahi option code daalein"
        },
        {
          "en": "All indoor LEDs flashing together often flags this on non-display units",
          "ur": "Bina display wali units par saare indoor LED saath mein jalte hue aksar yeh error nazar aata hai"
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung Fault/Error Codes Booklet (repair network)",
        "retrieved": "2026-09-24",
        "url": "https://www.scribd.com/document/321697855/Fault-Error-Codes-Booklet"
      },
      "confidence": "high",
      "notes": {
        "en": "Primax (technician) table also lists E163 OPTION ERROR.",
        "ur": "Primax (technician) table E163 OPTION ERROR ko bhi list karti hai."
      },
      "blinkPattern": "All indoor LEDs flashing (non-display models)"
    },
    {
      "code": "E198",
      "aliases": [
        "E198"
      ],
      "title": {
        "en": "Indoor thermal fuse open",
        "ur": "Indoor thermal fuse khula"
      },
      "meaning": {
        "en": "Thermal fuse on the indoor terminal block opened due to over-temperature.",
        "ur": "Indoor terminal block ka thermal fuse zyada temperature ki wajah se khul gaya."
      },
      "causes": [
        {
          "en": "Overheating at terminal block / poor connection",
          "ur": "Terminal block par zyada garmi ya kamzor connection"
        },
        {
          "en": "Restricted airflow causing coil over-temp",
          "ur": "hoa km hone se koayl ki zyadh hrart"
        }
      ],
      "solutions": [
        {
          "en": "Do NOT bypass; power off and have technician find the heat source",
          "ur": "Fuse ko bypass mat karein; power band karein aur technician heat ki wajah dhoonde"
        },
        {
          "en": "Replace thermal fuse only after root cause fixed",
          "ur": "Asli wajah theek hone ke baad hi thermal fuse badlein"
        }
      ],
      "severity": "danger",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung AC026MNJDKH service manual outdoor/indoor table",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/1286825/Samsung-Ac026mnjdkh-Eu.html?page=38"
      },
      "confidence": "high",
      "notes": {
        "en": "Field notes treat as always-pro due to 230V terminal heat risk.",
        "ur": "Field notes mein ise hamesha pro maana gaya hai kyunke 230V terminal ki garmi ka khatra hai."
      }
    },
    {
      "code": "E201",
      "aliases": [
        "E201"
      ],
      "title": {
        "en": "Communication tracking failure after initial power-up",
        "ur": "Pehli power ke baad communication tracking failure"
      },
      "meaning": {
        "en": "System could not complete indoor/outdoor address tracking after power-on.",
        "ur": "Power on ke baad system kamre wale aur bahar wale unit ki address tracking mukammal nahi kar saka."
      },
      "causes": [
        {
          "en": "Indoor not connected or quantity setting wrong",
          "ur": "Indoor connected nahi ya quantity ki setting galat"
        },
        {
          "en": "Cable/polarity error on link",
          "ur": "Link par cable/polarity ki ghalti"
        }
      ],
      "solutions": [
        {
          "en": "Verify 4-wire link and outdoor indoor-quantity setting",
          "ur": "Char wire ka link verify karein aur bahar wale unit par kamre wale unit ki quantity setting check karein"
        },
        {
          "en": "Re-run tracking after wiring correction",
          "ur": "Wiring theek hone ke baad tracking dobara chalayein"
        }
      ],
      "severity": "check_restart",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung split service manual tracking error sections",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/2264058/Samsung-Ac200knhpkh.html?page=78"
      },
      "confidence": "high"
    },
    {
      "code": "E202",
      "aliases": [
        "E202"
      ],
      "title": {
        "en": "Indoor–outdoor communication error (after tracking)",
        "ur": "Kamre wale aur bahar wale unit ka communication error (tracking ke baad)"
      },
      "meaning": {
        "en": "Ongoing communication failure between indoor and outdoor after initial handshake.",
        "ur": "Pehle handshake ke baad kamre wale aur bahar wale unit ke darmiyan communication fail hoti rahi."
      },
      "causes": [
        {
          "en": "Link cable fault or interference",
          "ur": "Link cable kharab ya us par interference"
        },
        {
          "en": "Either unit's communication circuit failed",
          "ur": "Kisi bhi unit ka communication circuit kharab ho gaya"
        }
      ],
      "solutions": [
        {
          "en": "Check F1/F2 link voltage pulsation at terminal block",
          "ur": "Terminal block par F1/F2 link ki voltage pulsation check karein"
        },
        {
          "en": "Replace link cable or board as diagnosed",
          "ur": "Diagnosis ke mutabiq link cable ya board badlein"
        }
      ],
      "severity": "check_restart",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung AC026MNJDKH outdoor troubleshooting",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/1286825/Samsung-Ac026mnjdkh-Eu.html?page=38"
      },
      "confidence": "high",
      "notes": {
        "en": "Wired remote numeric 202 on some cassette/ducted ranges.",
        "ur": "Kuch cassette/ducted ranges par wired remote '202' dikhata hai."
      }
    },
    {
      "code": "E203",
      "aliases": [
        "E203"
      ],
      "title": {
        "en": "Outdoor main ↔ inverter micom communication timeout",
        "ur": "Outdoor main aur inverter micom ka communication timeout"
      },
      "meaning": {
        "en": "No valid communication between outdoor main microcontroller and inverter microcontroller (~1 min).",
        "ur": "Outdoor main microcontroller aur inverter microcontroller ke darmiyan koi theek communication nahi (~1 min)."
      },
      "causes": [
        {
          "en": "Inverter PBA communication wiring fault",
          "ur": "Inverter PBA ki communication wiring kharab"
        },
        {
          "en": "Inverter board not powered up",
          "ur": "Inverter board power nahi par hua"
        }
      ],
      "solutions": [
        {
          "en": "Check inverter PBA connectors and supply LEDs",
          "ur": "Inverter ke PBA connectors aur supply LEDs check karein"
        },
        {
          "en": "Technician replaces/repairs inverter board if dead",
          "ur": "Board dead ho to technician inverter board badle ya marammat kare"
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung HCADKH self-diagnostic table",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/4067964/Samsung-Ac-Hcadkh-Series.html?page=48"
      },
      "confidence": "high"
    },
    {
      "code": "E221",
      "aliases": [
        "E221"
      ],
      "title": {
        "en": "Outdoor temperature sensor open/short",
        "ur": "Outdoor temperature sensor khula/short"
      },
      "meaning": {
        "en": "Outdoor ambient temperature thermistor open or short.",
        "ur": "Outdoor ambient temperature thermistor khula ya short."
      },
      "causes": [
        {
          "en": "Sensor failure on outdoor ambient probe",
          "ur": "Outdoor ambient probe ka sensor kharab"
        },
        {
          "en": "Rodent/wiring damage at outdoor unit",
          "ur": "Outdoor unit par chuha ya wiring ki kharabi"
        }
      ],
      "solutions": [
        {
          "en": "Measure sensor; replace if out of range; repair harness",
          "ur": "Sensor ko naap lein; range se bahar ho to badlein aur harness ki marammat karein"
        },
        {
          "en": "Restore power after repair and confirm code clears",
          "ur": "Marammat ke baad power wapas laayein aur code hatne ki tasdeeq karein"
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung AC026MNJDKH outdoor table",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/1286825/Samsung-Ac026mnjdkh-Eu.html?page=38"
      },
      "confidence": "high"
    },
    {
      "code": "E231",
      "aliases": [
        "E231"
      ],
      "title": {
        "en": "Outdoor condenser-out temperature sensor open/short",
        "ur": "Outdoor condenser-out temperature sensor khula/short"
      },
      "meaning": {
        "en": "Condenser outlet (COND OUT) pipe sensor open or short.",
        "ur": "Condenser outlet (COND OUT) pipe sensor khula ya short."
      },
      "causes": [
        {
          "en": "COND-OUT thermistor failed",
          "ur": "COND-OUT thermistor kharab"
        },
        {
          "en": "Connector corrosion at outdoor board",
          "ur": "Outdoor board par connector mein zang"
        }
      ],
      "solutions": [
        {
          "en": "Isolate power to the outdoor unit at the breaker before touching the sensor or its wiring.",
          "ur": "Sensor ya uski wiring chhoone se pehle breaker par outdoor unit ka power band kar dein."
        },
        {
          "en": "Find the COND-OUT pipe sensor on the condenser outlet, unplug it and measure its resistance with a meter at room temperature; an open circuit or a reading far off the normal curve confirms a failed sensor, so replace it.",
          "ur": "Condenser outlet par COND-OUT pipe sensor dhoondein, usse nikal kar room temperature par meter se resistance nap lein; circuit khula ho ya reading normal curve se bahar ho to sensor fail ho chuka hai, ise badal dein."
        },
        {
          "en": "If the sensor measures normal, clean corrosion from the connector at the outdoor board, reseat it and retest; replace the harness if the reading is still open or short.",
          "ur": "Agar sensor normal nap jaye to outdoor board ke connector se zang saaf karein, phir lagayein aur phir test karein; reading phir bhi open ya short ho to harness badal dein."
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung AC026MNJDKH outdoor table",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/1286825/Samsung-Ac026mnjdkh-Eu.html?page=38"
      },
      "confidence": "high",
      "notes": {
        "en": "Some tables label E237 as cond sensor open/short — generation-dependent numbering.",
        "ur": "Kuch tables E237 ko cond sensor open/short ke tor par label karti hain — numbering generation par depend karti hai."
      }
    },
    {
      "code": "E251",
      "aliases": [
        "E251"
      ],
      "title": {
        "en": "Compressor discharge temperature sensor open/short",
        "ur": "Compressor discharge temperature sensor khula/short"
      },
      "meaning": {
        "en": "Discharge (DIS-TH) temperature sensor open or short on the outdoor unit.",
        "ur": "Outdoor unit par discharge (DIS-TH) temperature sensor khula ya short."
      },
      "causes": [
        {
          "en": "Discharge sensor failure",
          "ur": "Discharge sensor kharab"
        },
        {
          "en": "Sensor not inserted fully in well / wiring open",
          "ur": "Sensor well mein poori tarah baitha nahi ya wiring khuli"
        }
      ],
      "solutions": [
        {
          "en": "Reseat sensor in well; measure and replace if bad",
          "ur": "Sensor ko well mein dobara baithayein; naap kar kharab ho to badlein"
        },
        {
          "en": "Do not run compressor long with invalid discharge reading",
          "ur": "Galat discharge reading ke saath compressor zyada der na chalayein"
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung HCADKH self-diagnostic table",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/4067964/Samsung-Ac-Hcadkh-Series.html?page=48"
      },
      "confidence": "high"
    },
    {
      "code": "E320",
      "aliases": [
        "E320"
      ],
      "title": {
        "en": "OLP sensor open/short",
        "ur": "OLP sensor khula/short"
      },
      "meaning": {
        "en": "Compressor overload protector (OLP) sensor input out of range.",
        "ur": "Compressor overload protector (OLP) ka sensor input range se bahar."
      },
      "causes": [
        {
          "en": "OLP sensor or wiring fault",
          "ur": "OLP sensor ya wiring kharabi"
        },
        {
          "en": "Compressor overload condition related",
          "ur": "Compressor overload ki halat se mutaalliq"
        }
      ],
      "solutions": [
        {
          "en": "Check OLP sensor circuit per service procedure",
          "ur": "Service procedure ke mutabiq OLP sensor circuit check karein"
        },
        {
          "en": "Confirm compressor current/overload before resetting",
          "ur": "Reset se pehle compressor current/overload ki tasdeeq karein"
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung AC026MNJDKH outdoor table",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/1286825/Samsung-Ac026mnjdkh-Eu.html?page=38"
      },
      "confidence": "high",
      "notes": {
        "en": "Some regional tables number this E320; wired remote '320'.",
        "ur": "Kuch regional tables mein yeh code E320 hai; wired remote par '320' nazar aata hai."
      }
    },
    {
      "code": "E416",
      "aliases": [
        "E416"
      ],
      "title": {
        "en": "Discharge over-temperature protection (comp down)",
        "ur": "Discharge zyada garmi ki hifazat (comp band)"
      },
      "meaning": {
        "en": "Compressor stopped because discharge temperature exceeded the safety limit.",
        "ur": "Discharge temperature safety limit se aipar chali gayi, is liye compressor band ho gaya."
      },
      "causes": [
        {
          "en": "Low refrigerant / leak reducing heat rejection",
          "ur": "Refrigerant kam ya leak ki wajah se heat rejection kam ho rahi hai"
        },
        {
          "en": "Blocked condenser airflow or failing discharge sensor reading high",
          "ur": "Condenser ka airflow band ya discharge sensor zyada parh raha hai"
        }
      ],
      "solutions": [
        {
          "en": "Clear debris around outdoor coil (power off) and clean filters; restart once",
          "ur": "Power band rakh kar outdoor coil ke aas paas ki miley saaf karein aur filters saaf karein; ek baar restart karein"
        },
        {
          "en": "If code returns, licensed tech leak-tests and checks charge",
          "ur": "Agar code wapas aaye to licensed technician leak test kare aur charge check kare"
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung AC200KNHPKH service manual E416 section",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/2264058/Samsung-Ac200knhpkh.html?page=78"
      },
      "confidence": "high",
      "notes": {
        "en": "Critical PK summer code — dirty coils + low gas common.",
        "ur": "PK garmiyon mein aham code — gande coils aur kam gas aam wajuhat hain."
      }
    },
    {
      "code": "E422",
      "aliases": [
        "E422"
      ],
      "title": {
        "en": "EEV / valve close error (self-diagnosis)",
        "ur": "EEV / valve band hone ka error (khud diagnosis)"
      },
      "meaning": {
        "en": "Electronic expansion valve failed to close as expected (or pipe-blocking related valve error).",
        "ur": "Electronic expansion valve jis tarah band hona chahiye tha us par band nahi hua (ya pipe blocking ki wajah se aaya valve error)."
      },
      "causes": [
        {
          "en": "EEV coil/wiring fault",
          "ur": "EEV coil ya wiring kharab"
        },
        {
          "en": "Valve stuck / new-install valve not opened",
          "ur": "Valve phans hua hai ya nayi installation mein valve khul nahi raha"
        },
        {
          "en": "System blockage affecting valve behavior",
          "ur": "System mein rakaot jo valve ke amal par asar daalta hai"
        }
      ],
      "solutions": [
        {
          "en": "On new installs, verify service valves opened correctly",
          "ur": "Nayi installation par service valves ke khulne ki tasdeeq karein"
        },
        {
          "en": "On old units, tech checks gas leak/blockage and EEV drive",
          "ur": "Purany units par technician gas leak/rakaot aur EEV drive check kare"
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung service manual pipe-blocking/EEV section",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/2264058/Samsung-Ac200knhpkh.html?page=78"
      },
      "confidence": "high",
      "notes": {
        "en": "Primax technician notes also link E422 to gas issues on older units.",
        "ur": "Primax technician notes E422 ko purani units ke gas maslon se bhi jorte hain."
      }
    },
    {
      "code": "E440",
      "aliases": [
        "E440"
      ],
      "title": {
        "en": "Heating prohibited (outdoor too hot)",
        "ur": "Heating par paband (outdoor bahut garm)"
      },
      "meaning": {
        "en": "Heating operation restricted because outdoor temperature is too high (>30°C class limit).",
        "ur": "Heating chalti nahi, kyun ke outdoor temperature zyada hai (>30°C class ki limit se aipar)."
      },
      "causes": [
        {
          "en": "Attempting heat mode in hot weather",
          "ur": "Garmi ke mausam mein heat mode chalane ki koshish"
        },
        {
          "en": "Outdoor temperature sensor reading high incorrectly",
          "ur": "Outdoor temperature sensor galat tor par zyada parh raha hai"
        }
      ],
      "solutions": [
        {
          "en": "Switch to Cool/Fan; this is a operating-limit, not a part failure",
          "ur": "Cool/Fan par jayen; yeh operating limit hai, kisi part ki kharabi nahi"
        },
        {
          "en": "If it appears in winter, technician checks OUT-TH sensor",
          "ur": "Agar sardi mein aaye to technician OUT-TH sensor check kare"
        }
      ],
      "severity": "info",
      "display": "outdoor",
      "isFault": false,
      "source": {
        "type": "service_manual",
        "title": "Samsung AC200KNHPKH E440/E441 section",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/2264058/Samsung-Ac200knhpkh.html?page=78"
      },
      "confidence": "high",
      "notes": {
        "en": "is_fault true because it is in the fault table, but severity info/self-limiting.",
        "ur": "Fault table mein hone ki wajah se is_fault true rakha gaya hai, magar severity info/self-limiting hai."
      }
    },
    {
      "code": "E441",
      "aliases": [
        "E441"
      ],
      "title": {
        "en": "Cooling prohibited (outdoor too cold)",
        "ur": "Cooling par paband (outdoor bahut thanda)"
      },
      "meaning": {
        "en": "Cooling operation restricted because outdoor temperature is below the allowed limit.",
        "ur": "Cooling chalti nahi, kyun ke outdoor temperature ijazat ki limit se neeche hai."
      },
      "causes": [
        {
          "en": "Cooling started in very cold ambient",
          "ur": "Bahut thand mein cooling shuru ho gayi"
        },
        {
          "en": "Outdoor sensor reading too low incorrectly",
          "ur": "Outdoor sensor galat tor par kam parh raha hai"
        }
      ],
      "solutions": [
        {
          "en": "Avoid cooling below the manual's minimum ambient",
          "ur": "Manual ki kam az kam ambient temperature se neeche cooling na karein"
        },
        {
          "en": "Technician verifies outdoor sensor if unexpected",
          "ur": "Agar ghair maujuda ho to technician outdoor sensor verify kare"
        }
      ],
      "severity": "info",
      "display": "outdoor",
      "isFault": false,
      "source": {
        "type": "service_manual",
        "title": "Samsung AC200KNHPKH E440/E441 section",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/2264058/Samsung-Ac200knhpkh.html?page=78"
      },
      "confidence": "high"
    },
    {
      "code": "E458",
      "aliases": [
        "E458",
        "C203 (related outdoor fan slot on some C-tables — verify)"
      ],
      "title": {
        "en": "Outdoor fan error (Fan 1)",
        "ur": "Outdoor fan kharabi (Fan 1)"
      },
      "meaning": {
        "en": "Outdoor fan motor not running correctly / feedback missing.",
        "ur": "Outdoor fan motor theek nahi chal raha / feedback nahi aa raha."
      },
      "causes": [
        {
          "en": "Outdoor fan motor failure or blade obstruction",
          "ur": "Outdoor fan motor kharab ya blade mein rok"
        },
        {
          "en": "Fan wiring / outdoor PCB drive fault",
          "ur": "Fan wiring ya outdoor PCB drive kharabi"
        }
      ],
      "solutions": [
        {
          "en": "Power off; clear debris around fan; check for free blade rotation",
          "ur": "Power band karein; fan ke aas paas moqa saaf karein; blade ki aazadi check karein"
        },
        {
          "en": "Technician tests motor and replaces if locked",
          "ur": "Technician motor test kare aur jam ho to badle de"
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung HCADKH self-diagnostic table",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/4067964/Samsung-Ac-Hcadkh-Series.html?page=48"
      },
      "confidence": "high",
      "notes": {
        "en": "Outdoor PCB LED red/green/yellow patterns accompany this on non-display outdoor boards.",
        "ur": "Non-display outdoor boards par outdoor PCB ke red/green/yellow LED pattern iske sath nazar aate hain."
      }
    },
    {
      "code": "E461",
      "aliases": [
        "E461"
      ],
      "title": {
        "en": "Compressor starting error",
        "ur": "Compressor start hone ki kharabi"
      },
      "meaning": {
        "en": "Inverter failed to start the compressor within allowed attempts.",
        "ur": "Inverter ijazat ki koshishon mein compressor start nahi kar saka."
      },
      "causes": [
        {
          "en": "Weak/incorrect supply voltage or wiring to compressor",
          "ur": "Compressor ko kamzor/ghalat supply ya wiring"
        },
        {
          "en": "Stuck compressor or inverter module problem",
          "ur": "Compressor jam gaya hua ya inverter module mein masla"
        }
      ],
      "solutions": [
        {
          "en": "Check mains voltage under load and compressor leads",
          "ur": "Mains voltage ko load ke under check karein aur compressor ke leads dekhein"
        },
        {
          "en": "Licensed tech tests inverter module and compressor",
          "ur": "Licensed technician inverter module aur compressor test kare"
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung AC200KNHPKH E461 section",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/2264058/Samsung-Ac200knhpkh.html?page=78"
      },
      "confidence": "high",
      "notes": {
        "en": "PK voltage-fluctuation environments make this and E466/E483 frequent.",
        "ur": "PK mein voltage fluctuation ki wajah se yeh code aur E466/E483 aksar aate hain."
      }
    },
    {
      "code": "E462",
      "aliases": [
        "E462"
      ],
      "title": {
        "en": "AC input current limit trip / primary current trip",
        "ur": "AC input ka current limit trip / primary current trip"
      },
      "meaning": {
        "en": "Input current exceeded the allowed limit and the unit tripped.",
        "ur": "Input current ijazat ki limit se zyada ho gaya aur unit trip ho gayi."
      },
      "causes": [
        {
          "en": "Compressor overload drawing high current",
          "ur": "Compressor overload ki wajah se zyada current kheench raha hai"
        },
        {
          "en": "PFC/rectifier fault or supply issue",
          "ur": "PFC/rectifier kharab ya supply ka masla"
        }
      ],
      "solutions": [
        {
          "en": "Check supply voltage and outdoor fan operation",
          "ur": "Supply voltage aur outdoor fan ka kaam check karein"
        },
        {
          "en": "Technician measures running current and inspects inverter PBA",
          "ur": "Technician chalte waqt ka current napti hai aur inverter PBA ka jaiza leta hai"
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung HCADKH self-diagnostic table",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/4067964/Samsung-Ac-Hcadkh-Series.html?page=48"
      },
      "confidence": "high"
    },
    {
      "code": "E464",
      "aliases": [
        "E464"
      ],
      "title": {
        "en": "IPM over-current (O.C)",
        "ur": "IPM par zyada current (O.C)"
      },
      "meaning": {
        "en": "Inverter power module tripped on over-current.",
        "ur": "Over-current par inverter power module trip ho gaya."
      },
      "causes": [
        {
          "en": "Short/stress on IPM or motor windings",
          "ur": "IPM ya motor windings par short/stress"
        },
        {
          "en": "Compressor winding fault",
          "ur": "Compressor ki winding kharab"
        }
      ],
      "solutions": [
        {
          "en": "Do not keep resetting; stop and schedule service",
          "ur": "bar bar ry syt nh kary yont bnd kar ke sros lgayy"
        },
        {
          "en": "Licensed tech tests module, compressor and drive",
          "ur": "Licensed technician module, compressor aur drive test kare"
        }
      ],
      "severity": "danger",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung HCADKH self-diagnostic table",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/4067964/Samsung-Ac-Hcadkh-Series.html?page=48"
      },
      "confidence": "high"
    },
    {
      "code": "E465",
      "aliases": [
        "E465"
      ],
      "title": {
        "en": "Compressor V-limit / I-limit error",
        "ur": "Compressor V-limit / I-limit ki kharabi"
      },
      "meaning": {
        "en": "Compressor voltage/current limit exceeded (overload stop).",
        "ur": "Compressor ka voltage/current limit zyada ho gaya (overload rok)."
      },
      "causes": [
        {
          "en": "Sustained overload (high ambient, low gas, dirty coil)",
          "ur": "Lagaatar overload (zyada garmi, kam gas, ganda coil)"
        },
        {
          "en": "Inverter limit settings/board fault",
          "ur": "Inverter limit settings ya board kharabi"
        }
      ],
      "solutions": [
        {
          "en": "Restore airflow (clean coil/filters); check charge if needed",
          "ur": "Airflow wapas laayein (coil/filters saaf karein); zaroorat ho to charge check karein"
        },
        {
          "en": "Technician evaluates compressor and inverter",
          "ur": "Technician compressor aur inverter ka jaiza leta hai"
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung split E-code charts",
        "retrieved": "2026-09-24",
        "url": "https://www.gausdalvarmepumper.no/PDF/SamsungFeilsoking.pdf"
      },
      "confidence": "high"
    },
    {
      "code": "E466",
      "aliases": [
        "E466"
      ],
      "title": {
        "en": "DC-link voltage under/over",
        "ur": "DC-link voltage kam/zyada"
      },
      "meaning": {
        "en": "DC bus voltage left the safe window (commonly <150V or >410V).",
        "ur": "DC bus voltage mehfoz range se bahar chala gaya (aksar <150V ya >410V)."
      },
      "causes": [
        {
          "en": "Mains brownouts / overvoltage (common in PK load-shedding)",
          "ur": "Mains mein brownout ya overvoltage (PK load-shedding mein aam hai)"
        },
        {
          "en": "Rectifier/bleeder capacitor fault",
          "ur": "Rectifier/bleeder capacitor kharab"
        }
      ],
      "solutions": [
        {
          "en": "Verify supply with meter; use quality stabilizer if swings are large",
          "ur": "Supply ko meter se check karein; swings zyada hon to achi stabilizer lagayein"
        },
        {
          "en": "Technician checks DC-link components if voltage is normal",
          "ur": "Voltage aam ho to technician DC-link ke ajza check kare"
        }
      ],
      "severity": "check_restart",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung AC200KNHPKH E466 section",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/2264058/Samsung-Ac200knhpkh.html?page=78"
      },
      "confidence": "high"
    },
    {
      "code": "E467",
      "aliases": [
        "E467"
      ],
      "title": {
        "en": "Compressor wire missing / rotation error",
        "ur": "Compressor ki wire ghayab / rotation ki kharabi"
      },
      "meaning": {
        "en": "One or more compressor leads missing or compressor rotation feedback wrong.",
        "ur": "Compressor ki aik ya zyada leads ghayab hain ya compressor rotation feedback ghalat hai."
      },
      "causes": [
        {
          "en": "Loose/burnt compressor terminal wire",
          "ur": "Compressor terminal ki wire khuli ya jli hui"
        },
        {
          "en": "Inverter drive phase issue",
          "ur": "Inverter drive phase ka masla"
        }
      ],
      "solutions": [
        {
          "en": "Power off; inspect compressor terminals and harness",
          "ur": "Power band karein; compressor terminals aur harness dekhein"
        },
        {
          "en": "Replace damaged leads; tech retests start cycle",
          "ur": "Kharab leads badlein; technician start cycle dobara test kare"
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung split E-code charts",
        "retrieved": "2026-09-24",
        "url": "https://www.gausdalvarmepumper.no/PDF/SamsungFeilsoking.pdf"
      },
      "confidence": "high"
    },
    {
      "code": "E468",
      "aliases": [
        "E468"
      ],
      "title": {
        "en": "Inverter current sensor error",
        "ur": "Inverter current sensor kharabi"
      },
      "meaning": {
        "en": "Current sensing on the inverter PBA is invalid.",
        "ur": "Inverter PBA par current sensing ki reading ghalat hai."
      },
      "causes": [
        {
          "en": "Current sensor/CT fault on inverter board",
          "ur": "Inverter board par current sensor/CT kharabi"
        },
        {
          "en": "Board damage after surge",
          "ur": "Board surge se kharab ho gaya"
        }
      ],
      "solutions": [
        {
          "en": "Stop use; technician tests/ replaces inverter PBA",
          "ur": "Istemal band karein; technician inverter PBA test/badal kare"
        },
        {
          "en": "Check history of voltage spikes in the premises",
          "ur": "Premises mein voltage spikes ki purani tareekh dekhein"
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung HCADKH self-diagnostic table",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/4067964/Samsung-Ac-Hcadkh-Series.html?page=48"
      },
      "confidence": "high",
      "notes": {
        "en": "BK channel hashtags also mention Samsung E468 (corroboration only).",
        "ur": "BK channel ke hashtags mein Samsung E468 ka zikr bhi hai (sirf confirm karne ke liye)."
      }
    },
    {
      "code": "E469",
      "aliases": [
        "E469"
      ],
      "title": {
        "en": "DC-link voltage sensor error",
        "ur": "DC-link voltage sensor kharabi"
      },
      "meaning": {
        "en": "The board cannot trust its DC-link voltage measurement.",
        "ur": "Board apni DC-link voltage par bharosa nahi kar sakta."
      },
      "causes": [
        {
          "en": "Voltage divider/sensor circuit fault",
          "ur": "Voltage divider/sensor ki circuit kharabi ho gayi"
        },
        {
          "en": "PCB contamination or damage",
          "ur": "PCB par mitti phaili hui ya kharabi"
        }
      ],
      "solutions": [
        {
          "en": "Leave unit off; technician measures sensor circuit",
          "ur": "Unit ko band rakhein; technician sensor circuit nape"
        },
        {
          "en": "Board repair/replacement as indicated",
          "ur": "Hisaab ke mutabiq board ki marammat ya replacement"
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung split E-code charts",
        "retrieved": "2026-09-24",
        "url": "https://www.gausdalvarmepumper.no/PDF/SamsungFeilsoking.pdf"
      },
      "confidence": "high"
    },
    {
      "code": "E470",
      "aliases": [
        "E470"
      ],
      "title": {
        "en": "Outdoor EEPROM data error (no data)",
        "ur": "Outdoor EEPROM data error (data nahi)"
      },
      "meaning": {
        "en": "Outdoor controller memory has no/invalid data.",
        "ur": "Outdoor controller ki memory mein koi data nahi ya invalid data hai."
      },
      "causes": [
        {
          "en": "EEPROM blank or corrupted after power event",
          "ur": "Power event ke baad EEPROM khali ya kharab"
        },
        {
          "en": "Failed EEPROM chip",
          "ur": "EEPROM chip kharab"
        }
      ],
      "solutions": [
        {
          "en": "Power the unit off and keep it off; do not keep resetting, because repeated power events can corrupt the outdoor EEPROM data further.",
          "ur": "Unit ka power band kar ke rakhein; baar baar reset na karein, kyunke baar baar power cuts se outdoor EEPROM data aur kharab ho sakta hai."
        },
        {
          "en": "A technician rewrites the outdoor option data with the service tool, then power cycles the unit and checks that the code clears.",
          "ur": "Technician service tool se outdoor option data dobara likhe, uske baad unit ka power cycle karke check kare ke code chala gaya."
        },
        {
          "en": "If the rewrite fails or the code comes back straight away, replace the EEPROM chip or the outdoor control board.",
          "ur": "Agar dobara write fail ho ya code foran wapas aaye to EEPROM chip ya outdoor control board badal dein."
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung HCADKH self-diagnostic table",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/4067964/Samsung-Ac-Hcadkh-Series.html?page=48"
      },
      "confidence": "high"
    },
    {
      "code": "E471",
      "aliases": [
        "E471"
      ],
      "title": {
        "en": "Inverter EEPROM read/write error (main ↔ inv micom)",
        "ur": "Inverter EEPROM read/write ka error (main ↔ inv micom)"
      },
      "meaning": {
        "en": "Main and inverter microcontrollers disagree on EEPROM contents.",
        "ur": "Main aur inverter microcontrollers ka EEPROM data aapas mein match nahi karta."
      },
      "causes": [
        {
          "en": "One side's EEPROM data corrupted",
          "ur": "Kisi ek taraf ka EEPROM data kharab"
        },
        {
          "en": "Communication glitch during data exchange",
          "ur": "Data badalne ke doran communication mein kharabi"
        }
      ],
      "solutions": [
        {
          "en": "Power-cycle; technician syncs/rewrites EEPROM on both boards",
          "ur": "Power cycle karein; technician dono boards par EEPROM ko sync/rewrite kare"
        },
        {
          "en": "Replace failed board if data will not persist",
          "ur": "Data theek na rahe to kharab board badlein"
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung split E-code charts",
        "retrieved": "2026-09-24",
        "url": "https://www.gausdalvarmepumper.no/PDF/SamsungFeilsoking.pdf"
      },
      "confidence": "high"
    },
    {
      "code": "E474",
      "aliases": [
        "E474"
      ],
      "title": {
        "en": "Inverter heatsink temperature sensor error",
        "ur": "Inverter heatsink temperature sensor kharab"
      },
      "meaning": {
        "en": "Heatsink temperature reading on inverter PBA is invalid (or over-temp depending on generation).",
        "ur": "Inverter PBA par heatsink temperature ki reading ghalat hai (ya generation ke mutabiq zyada garmi)."
      },
      "causes": [
        {
          "en": "Heatsink sensor open/short",
          "ur": "Heatsink sensor khula/short"
        },
        {
          "en": "Blocked outdoor airflow causing real overheat",
          "ur": "Outdoor airflow band hone se asli overheat ho gaya"
        }
      ],
      "solutions": [
        {
          "en": "Clear outdoor airflow; let unit cool; reset once",
          "ur": "Outdoor airflow saaf karein; unit thanda hone dein; ek baar reset karein"
        },
        {
          "en": "Technician replaces sensor or inverter PBA",
          "ur": "Technician sensor ya inverter PBA badle"
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung split E-code charts",
        "retrieved": "2026-09-24",
        "url": "https://www.gausdalvarmepumper.no/PDF/SamsungFeilsoking.pdf"
      },
      "confidence": "high",
      "notes": {
        "en": "Generation note: some tables map heatsink-over-temp to E474/E500 differently.",
        "ur": "Generation note: kuch tables heatsink-over-temp ko E474/E500 par alag-alag map karti hain."
      }
    },
    {
      "code": "E484",
      "aliases": [
        "E484"
      ],
      "title": {
        "en": "PFC overload error",
        "ur": "PFC overload ki kharabi"
      },
      "meaning": {
        "en": "Power-factor-correction stage overloaded and shut down.",
        "ur": "Power-factor-correction stage overloaded ho kar band ho gaya."
      },
      "causes": [
        {
          "en": "Mains instability or PFC component failure",
          "ur": "Mains mein instability ya PFC ke component ki kharabi"
        },
        {
          "en": "Heavy current draw at compressor start",
          "ur": "Compressor start par zyada current"
        }
      ],
      "solutions": [
        {
          "en": "Check supply quality; tech inspects PFC section",
          "ur": "Supply ki quality check karein; technician PFC section ka jaiza leta hai"
        },
        {
          "en": "Repair/replace inverter PBA as needed",
          "ur": "Zarurat ke mutabiq inverter PBA ki marammat ya tabdeeli karein"
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung HCADKH self-diagnostic table",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/4067964/Samsung-Ac-Hcadkh-Series.html?page=48"
      },
      "confidence": "high"
    },
    {
      "code": "E488",
      "aliases": [
        "E488"
      ],
      "title": {
        "en": "AC input voltage sensor / I-limit trip",
        "ur": "AC input ka voltage sensor / I-limit trip"
      },
      "meaning": {
        "en": "AC input voltage sensing out of range or input current-limit trip.",
        "ur": "AC input voltage ki reading range se bahar ya input current-limit trip."
      },
      "causes": [
        {
          "en": "Actual mains out of window (PK brownouts/spikes)",
          "ur": "Asal mains range se bahar (PK brownouts/spikes)"
        },
        {
          "en": "Voltage sensor circuit fault",
          "ur": "Voltage sensor ki circuit kharabi"
        }
      ],
      "solutions": [
        {
          "en": "Measure mains; correct supply issues first",
          "ur": "Mains napein; pehle supply ke masle theek karein"
        },
        {
          "en": "Technician tests sensor circuit if mains OK",
          "ur": "Mains theek ho to technician sensor circuit test kare"
        }
      ],
      "severity": "check_restart",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung split E-code charts",
        "retrieved": "2026-09-24",
        "url": "https://www.gausdalvarmepumper.no/PDF/SamsungFeilsoking.pdf"
      },
      "confidence": "high"
    },
    {
      "code": "E500",
      "aliases": [
        "E500"
      ],
      "title": {
        "en": "IPM heatsink over-temperature",
        "ur": "IPM hyt snk zyadh hrart"
      },
      "meaning": {
        "en": "Inverter module heatsink exceeded safe temperature and the unit shut down.",
        "ur": "Inverter module ka heatsink mehfoz temperature se upar chala gaya aur unit band ho gayi."
      },
      "causes": [
        {
          "en": "Poor outdoor airflow / fan not running",
          "ur": "Outdoor airflow kamzor / fan nahi chal raha"
        },
        {
          "en": "Failing heatsink fan path or heavy load in extreme heat",
          "ur": "Heatsink fan ka rasta kharab ya bohat garmi mein zyada load"
        }
      ],
      "solutions": [
        {
          "en": "Power off; clean outdoor unit; verify outdoor fan works",
          "ur": "Power band karein; outdoor unit saaf karein; outdoor fan ka kaam check karein"
        },
        {
          "en": "Let cool before one restart; tech checks module if repeat",
          "ur": "Ek baar restart se pehle thanda hone dein; dobara ho to tech module check kare"
        }
      ],
      "severity": "stop_pro",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung HCADKH self-diagnostic table",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/4067964/Samsung-Ac-Hcadkh-Series.html?page=48"
      },
      "confidence": "high"
    },
    {
      "code": "E554",
      "aliases": [
        "E554",
        "C462/C554 family on C-series tables"
      ],
      "title": {
        "en": "Gas leak error",
        "ur": "Gas leak ki kharabi"
      },
      "meaning": {
        "en": "The system detected refrigerant leakage (single/dual detection) and stops operation.",
        "ur": "System ne refrigerant leak dekh liya (aik ya do baar) aur chalti band kar deta hai."
      },
      "causes": [
        {
          "en": "Actual refrigerant leak at flare/joints/indoor coil",
          "ur": "Flare/joints/indoor coil par asal refrigerant ka leak"
        },
        {
          "en": "Sensor/board false detection (less common)",
          "ur": "Sensor/board ki ghalt detection (kam common)"
        }
      ],
      "solutions": [
        {
          "en": "Stop the unit; ventilate; no open flames (R32/R410A)",
          "ur": "Unit band karein; ventilate karein; khuli aag se parhez (R32/R410A)"
        },
        {
          "en": "Licensed technician leak-tests, repairs, then re-gasses to spec",
          "ur": "Licensed technician leak test kare, marammat kare, phir specification ke mutabiq gas bhar dein"
        }
      ],
      "severity": "danger",
      "display": "outdoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung HCADKH self-diagnostic table (GAS Leak)",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/4067964/Samsung-Ac-Hcadkh-Series.html?page=48"
      },
      "confidence": "high",
      "notes": {
        "en": "Samsung India video also advises EC-style gas/sensor message: power off/on once, then service.",
        "ur": "Samsung India ki video mein bhi EC-style gas/sensor message ki salah di gayi hai: ek baar power off/on karein, uske baad service."
      }
    },
    {
      "code": "E556",
      "aliases": [
        "E556"
      ],
      "title": {
        "en": "Indoor/outdoor capacity mismatch",
        "ur": "Kamre wale/bahar wale unit ki capacity mein mismatch"
      },
      "meaning": {
        "en": "The rated capacity or option code stored on the indoor unit does not match the outdoor unit, so the pair cannot run.",
        "ur": "Kamre wale unit par mojood rated capacity ya option code bahar wale unit se match nahi karta, is liye dono ek saath nahi chal sakte."
      },
      "causes": [
        {
          "en": "Indoor and outdoor units of different capacities paired at installation",
          "ur": "Installation ke waqt alag alag capacity ke indoor aur outdoor units aapas mein jor diye gaye"
        },
        {
          "en": "Capacity/option code written to the board after a PCB swap is wrong",
          "ur": "PCB ki jagah nayi board lagne par capacity/option code ghalat likha gaya"
        }
      ],
      "solutions": [
        {
          "en": "Verify model plates of indoor and outdoor units are a matched pair",
          "ur": "Kamre wale aur bahar wale units ke model plates ka pair (jorra) match ho, verify karein"
        },
        {
          "en": "Technician rewrites the correct capacity/option code or fits the correct unit",
          "ur": "Technician sahi capacity/option code dobara likhe ya sahi unit fit kare"
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "source": {
        "type": "service_manual",
        "title": "Samsung split service manual self-diagnostic table (E556 capacity/option mismatch)",
        "retrieved": "2026-09-24",
        "url": "https://www.manualslib.com/manual/1286825/Samsung-Ac026mnjdkh-Eu.html?page=38"
      },
      "confidence": "high",
      "notes": {
        "en": "Common after mismatched pair installation or indoor PCB replacement without code rewrite.",
        "ur": "Ghalat pair installation ya code rewrite kiye baghair indoor PCB badalne ke baad aam milta hai."
      }
    }
  ]
}
