{
  "schemaVersion": 1,
  "brandId": "must-power",
  "series": {
    "id": "must-power-pv1800-vhm",
    "name": "PV1800 VHM (off-grid hybrid inverter/charger 2-5.5kW)",
    "category": "inverter",
    "unitType": "hybrid_inverter",
    "modelPatterns": [
      "*PV1800*VHM*",
      "*PV18*VHM*",
      "*PV1800*VPK*",
      "*PV18*VPK*",
      "*PV1800*LHM*",
      "*PV1800*LV*"
    ],
    "notes": "This is the mainstream PV1800 line sold in Pakistan (PV18-2012/2412/2424/3024/3048/4024/4048/5048/5548 VHM/VPK). Manual also covers the 120VAC LHM/LV variant. CONFLICT WARNING: PV1800 ECO / VPM II use DIFFERENT wording for codes 03, 52 and 58 - see SERIES 2, never merge. Codes 80-90 (parallel) are in SERIES 4; the PV1800 2K/3K HM service manual maps the same numbers to board-repair sections - see SERIES 5."
  },
  "codes": [
    {
      "code": "01",
      "aliases": [
        "01",
        "Fault 01"
      ],
      "title": {
        "en": "Fan locked while inverter was off",
        "ur": "Fan off state mein atak gaya"
      },
      "meaning": {
        "en": "The cooling fan did not turn while the inverter was off, so the manual flags it as a fan fault.",
        "ur": "Inverter band hone ke waqt cooling fan nahi chala, is liye manual isay fan fault kehta hai."
      },
      "causes": [
        {
          "en": "Cooling fan is jammed by dust or a foreign object.",
          "ur": "Cooling fan dust ya kisi foreign object se jam ho gaya hai."
        },
        {
          "en": "Fan motor has failed or its driver circuit on the main board is open.",
          "ur": "Fan motor kharab ho gaya hai ya main board par uska driver circuit open hai."
        }
      ],
      "solutions": [
        {
          "en": "Switch off, isolate AC, PV and battery, then open the unit and spin the fan by hand to check for a jam.",
          "ur": "Unit off karein, AC, PV aur battery disconnect karke kholein, phir haath se fan ghumayein aur check karein ke ghisat to nahi."
        },
        {
          "en": "Replace the fan with the same size and rating, then power on with PV and battery disconnected.",
          "ur": "Wahi size aur rating ka fan replace karein, phir PV aur battery disconnect karke power on karein."
        },
        {
          "en": "If a new fan still gives 01, the fan driver section on the main board is faulty - send to service centre.",
          "ur": "Naya fan lagane par bhi 01 aaye to main board ka fan driver section kharab hai, unit service centre bhejein."
        }
      ],
      "severity": "check_restart",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "notes": {
        "en": "Manual troubleshooting row for 01 reads simply 'Fan fault'. The PV1800 2K/3K HM service manual gives the component-level procedure (replace fan, then check fan drive circuit).",
        "ur": "Manual troubleshooting mein 01 ke liye sirf 'Fan fault' likha hai. PV1800 2K/3K HM service manual component-level tareeqa deta hai: fan replace karein, phir fan drive circuit check karein."
      },
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "02",
      "aliases": [
        "02",
        "Fault 02"
      ],
      "title": {
        "en": "Inverter transformer over temperature",
        "ur": "Inverter transformer zyada garm ho gaya"
      },
      "meaning": {
        "en": "Internal temperature of an inverter component went above the over-temperature threshold.",
        "ur": "Inverter ke kisi component ka temperature safe limit se upar chala gaya."
      },
      "causes": [
        {
          "en": "Air flow around the unit is blocked or the anti-dust mesh is clogged.",
          "ur": "Unit ke aas paas hawa ka raste band hain ya anti-dust mesh ghus gaya hai."
        },
        {
          "en": "Ambient temperature is too high for the installation room.",
          "ur": "Installation jagah ka ambient temperature zyada hai."
        },
        {
          "en": "Fan has failed so the heatsink never gets cooled.",
          "ur": "Fan kharab ho gaya hai jis se heatsink kabhi thanda nahi hota."
        }
      ],
      "solutions": [
        {
          "en": "Switch off and disconnect AC, PV and battery before opening the unit.",
          "ur": "Unit kholne se pehle off karein aur AC, PV aur battery disconnect kar lein."
        },
        {
          "en": "Clean dust off the fan and the anti-dust mesh, and clear 200 mm space at the sides and 300 mm above the unit.",
          "ur": "Fan aur anti-dust mesh ki dust saaf karein, aur unit ke dono taraf 200 mm aur upar 300 mm jagah khali rakhein."
        },
        {
          "en": "Measure the heatsink NTC resistance with a multimeter; it should read close to its marked value, otherwise replace the NTC.",
          "ur": "Heatsink NTC ka resistance multimeter se check karein, marked value ke qareeb hona chahiye, warna NTC replace karein."
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "03",
      "aliases": [
        "03",
        "Fault 03"
      ],
      "title": {
        "en": "Battery voltage too high",
        "ur": "Battery voltage zyada high hai"
      },
      "meaning": {
        "en": "Measured battery voltage exceeded the safe charging limit, so the charger stopped.",
        "ur": "Battery ka voltage safe charging limit se upar chala gaya, is liye charger band ho gaya."
      },
      "causes": [
        {
          "en": "Too many battery cells in series for the inverter's battery voltage setting.",
          "ur": "Inverter ki battery voltage setting ke mutabiq series mein cells zyada lagaye gaye hain."
        },
        {
          "en": "Battery type is set wrong in the LCD menu, so the float/boost voltage is too high for the pack.",
          "ur": "LCD menu mein battery type galat set hai, jis se pack ke liye float/boost voltage zyada ho gaya hai."
        },
        {
          "en": "An external charger is connected to the same battery and is overcharging it.",
          "ur": "Usi battery par external charger lagi hai aur woh overcharge kar raha hai."
        }
      ],
      "solutions": [
        {
          "en": "Measure battery voltage with a multimeter; for a 48 V lead-acid pack anything above about 58 V DC is over-charge.",
          "ur": "Battery voltage multimeter se check karein; 48 V lead-acid pack mein 58 V DC se upar ka matlab over-charge hai."
        },
        {
          "en": "On the LCD, re-check Program 14 battery type and the max charge voltage to match the actual battery spec sheet.",
          "ur": "LCD par Program 14 battery type aur max charge voltage dobara check karein aur asli battery spec sheet se match karein."
        },
        {
          "en": "Count the battery strings and confirm the series voltage matches the inverter's nominal battery voltage.",
          "ur": "Battery strings gin lein aur confirm karein ke series voltage inverter ke nominal battery voltage se match karti hai."
        }
      ],
      "severity": "check_restart",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "04",
      "aliases": [
        "04",
        "Fault 04"
      ],
      "title": {
        "en": "Battery voltage too low",
        "ur": "Battery voltage bahut low hai"
      },
      "meaning": {
        "en": "Battery fell below the inverter's discharge cut-off, so the unit shut down.",
        "ur": "Battery voltage inverter ke discharge cut-off se neeche gir gaya, is liye unit band ho gaya."
      },
      "causes": [
        {
          "en": "Battery bank is deeply discharged or has aged and lost capacity.",
          "ur": "Battery bank poori tarah discharge ho chuki hai ya umar ke saath capacity khota gaya hai."
        },
        {
          "en": "Load is too large for the battery bank, draining it faster than it charges.",
          "ur": "Load battery bank ke liye zyada hai aur battery charge se tez drain ho rahi hai."
        },
        {
          "en": "Battery terminals are loose or corroded so the inverter reads a false low voltage.",
          "ur": "Battery terminals loose ya corroded hain jis se inverter ko jhooti low voltage dikhti hai."
        }
      ],
      "solutions": [
        {
          "en": "Isolate the load and measure battery voltage; for a 48 V pack the DC cut-off is around 40-42 V.",
          "ur": "Load disconnect karke battery voltage check karein; 48 V pack mein DC cut-off aazman 40-42 V hota hai."
        },
        {
          "en": "Clean and tighten the battery terminals with a torque wrench, then re-measure at the inverter's battery terminal.",
          "ur": "Battery terminals saaf aur torque wrench se tight karein, phir inverter ke battery terminal par dobara voltage check karein."
        },
        {
          "en": "Recharge the bank on AC or PV and confirm charge current is actually flowing before loading it again.",
          "ur": "Bank ko AC ya PV se recharge karein aur load dene se pehle confirm karein ke charge current actually ja raha hai."
        }
      ],
      "severity": "check_restart",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "05",
      "aliases": [
        "05",
        "Fault 05"
      ],
      "title": {
        "en": "Output short circuited",
        "ur": "Output short circuit ho gaya"
      },
      "meaning": {
        "en": "The AC output or load wiring has a short, so the inverter cut the output to protect itself.",
        "ur": "AC output ya load wiring mein short hai, is liye inverter ne apni protection ke liye output cut kar diya."
      },
      "causes": [
        {
          "en": "A load's internal wiring or insulation has failed and is touching the live conductor.",
          "ur": "Kisi load ki internal wiring ya insulation kharab ho kar live conductor ko chhu rahi hai."
        },
        {
          "en": "AC output terminals are loose, or a strand of copper has bridged L and N.",
          "ur": "AC output terminals loose hain, ya copper ka taar L aur N ko short kar raha hai."
        },
        {
          "en": "A motor or pump load has locked up and drawn very high current.",
          "ur": "Koi motor ya pump load jam ho gaya aur bohat zyada current kheech raha hai."
        }
      ],
      "solutions": [
        {
          "en": "Switch off the inverter and isolate AC, PV and battery before touching any wiring.",
          "ur": "Wiring chhoone se pehle inverter off karein aur AC, PV aur battery disconnect kar lein."
        },
        {
          "en": "Disconnect all loads one by one and re-power the inverter to find which circuit is shorted.",
          "ur": "Ek ek karke saare loads disconnect karein aur inverter dobara chala kar dekhein ke kaun sa circuit short hai."
        },
        {
          "en": "With loads removed, measure continuity between L, N and PE with a multimeter; any near-zero reading means a wiring short.",
          "ur": "Loads nikal kar L, N aur PE ke darmiyan multimeter se continuity check karein; zero ke qareeb reading ka matlab wiring short hai."
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "06",
      "aliases": [
        "06",
        "Fault 06"
      ],
      "title": {
        "en": "Inverter output voltage too high",
        "ur": "Inverter output voltage zyada high hai"
      },
      "meaning": {
        "en": "The inverter measured an output voltage outside the acceptable window, so it shut down.",
        "ur": "Inverter ne acceptable range se bahar output voltage paa liya, is liye band ho gaya."
      },
      "causes": [
        {
          "en": "Battery bank is over-charged so the inverter output rides far above the set value.",
          "ur": "Battery bank over-charged hai jis se inverter output set value se kaafi upar chala gaya hai."
        },
        {
          "en": "Output voltage sensor circuit or its feedback is faulty.",
          "ur": "Output voltage sensor circuit ya uska feedback kharab hai."
        },
        {
          "en": "Grid quality is poor or another grid-tie unit is back-feeding the same bus.",
          "ur": "Grid quality kharab hai ya doosra grid-tie unit usi bus par back-feed kar raha hai."
        }
      ],
      "solutions": [
        {
          "en": "Read the actual output voltage on the LCD and compare it with the output voltage setting in the menu.",
          "ur": "LCD par asal output voltage dekhein aur menu ki output voltage setting se compare karein."
        },
        {
          "en": "Reduce the connected load first, as the manual troubleshooting row for 06/58 instructs.",
          "ur": "Pehle connected load kam karein, jaisa manual ki 06/58 troubleshooting row mein likha hai."
        },
        {
          "en": "If the reading is correct but the fault stays, return the unit to the repair centre - the output voltage sense circuit is a board-level fault.",
          "ur": "Reading theek ho phir bhi fault rahe to unit repair centre bhejein, output voltage sense circuit board level ka fault hai."
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "07",
      "aliases": [
        "07",
        "Fault 07"
      ],
      "title": {
        "en": "Overload time out",
        "ur": "Overload ka time out ho gaya"
      },
      "meaning": {
        "en": "The inverter ran above 110 percent of rated load until the overload timer expired and it shut down.",
        "ur": "Inverter rated load ke 110 percent se upar chala, overload timer khatam hua aur unit band ho gaya."
      },
      "causes": [
        {
          "en": "Too many appliances are connected at once, or a large motor draws a heavy start-up surge.",
          "ur": "Ek saath bohat zyada appliances lagi hain, ya koi bada motor start karte waqt surge leta hai."
        },
        {
          "en": "A compressor or chiller was recently started and its inrush current tripped the protection.",
          "ur": "Koi compressor ya chiller abhi start hua aur uska inrush current protection chala gaya."
        }
      ],
      "solutions": [
        {
          "en": "Switch off the inverter, isolate AC, PV and battery, then remove loads progressively.",
          "ur": "Inverter off karein, AC, PV aur battery disconnect karein, phir loads ek ek karke kam karein."
        },
        {
          "en": "Add up the running load in watts on the LCD and keep it under the rated power of the unit.",
          "ur": "LCD par chal rahe load ko watts mein jama karein aur unit ki rated power se neeche rakhein."
        },
        {
          "en": "For air conditioners and fridges, allow 2-3 minutes restart delay and avoid frequent on-off from the supply.",
          "ur": "Air conditioner aur fridge ke liye 2-3 minute ka restart delay rakhein aur baar baar supply se on-off na karein."
        }
      ],
      "severity": "check_restart",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "08",
      "aliases": [
        "08",
        "Fault 08"
      ],
      "title": {
        "en": "Inverter bus voltage too high",
        "ur": "Inverter bus voltage zyada high hai"
      },
      "meaning": {
        "en": "The internal DC bus rose above its limit, which the manual groups with internal component failure.",
        "ur": "Internal DC bus apni limit se upar chala gaya, jise manual internal component failure ke saath group karta hai."
      },
      "causes": [
        {
          "en": "PV array open-circuit voltage is above what this model accepts, charging the bus too high.",
          "ur": "PV array ka open-circuit voltage model se zyada hai aur bus ko over-charge kar raha hai."
        },
        {
          "en": "Bus soft-start circuit or the bus voltage sense resistor network has failed.",
          "ur": "Bus soft-start circuit ya bus voltage sense resistor network kharab ho gaya hai."
        }
      ],
      "solutions": [
        {
          "en": "Measure PV open-circuit voltage in the morning before the inverter starts and compare it with the manual's max PV Voc.",
          "ur": "Subah inverter chalu hone se pehle PV open-circuit voltage check karein aur manual ke max PV Voc se compare karein."
        },
        {
          "en": "Switch off, isolate AC, PV and battery, and check the bus voltage sense divider resistors on the main board with a multimeter.",
          "ur": "Off karke AC, PV aur battery disconnect karein, phir main board par bus voltage sense divider resistors multimeter se check karein."
        },
        {
          "en": "The manual groups 08/09/53/57 as 'Internal components failed - return to repair centre'; treat it as a board-level job.",
          "ur": "Manual 08/09/53/57 ko 'Internal components failed - repair centre bhejein' ke tor par rakhta hai, ise board level ka kaam samajhein."
        }
      ],
      "severity": "danger",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "09",
      "aliases": [
        "09",
        "Fault 09"
      ],
      "title": {
        "en": "Bus soft start failed",
        "ur": "Bus soft start fail ho gaya"
      },
      "meaning": {
        "en": "The bus voltage did not build up during soft start, so the unit locked out.",
        "ur": "Soft start ke dauran bus voltage nahi bana, is liye unit lock out ho gaya."
      },
      "causes": [
        {
          "en": "Soft-start relay or its driver on the main board has failed open.",
          "ur": "Main board par soft-start relay ya uska driver open fail ho gaya hai."
        },
        {
          "en": "Bus voltage stayed low because the battery is deeply discharged or not connected.",
          "ur": "Bus voltage low reh gaya kyun ke battery poori tarah discharge hai ya connected nahi."
        }
      ],
      "solutions": [
        {
          "en": "Start the unit with only the battery connected, PV and AC isolated, to separate a battery problem from a board problem.",
          "ur": "Sirf battery ke saath unit chala kar dekhein, PV aur AC disconnect karke, taake battery ka masla aur board ka masla alag ho sake."
        },
        {
          "en": "Check battery voltage and the DC fuse in the battery path with a multimeter, replace a blown fuse with the same rating.",
          "ur": "Battery voltage aur battery path ka DC fuse multimeter se check karein, ube hua fuse usi rating ka lagayein."
        },
        {
          "en": "If the bus builds up but the fault repeats, the soft-start circuit is a main-board repair - refer to the service manual.",
          "ur": "Bus ban jaye phir bhi fault dohraye to soft-start circuit main board ka repair hai, service manual dekhein."
        }
      ],
      "severity": "danger",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "11",
      "aliases": [
        "11",
        "Fault 11"
      ],
      "title": {
        "en": "Main relay failed",
        "ur": "Main relay fail ho gaya"
      },
      "meaning": {
        "en": "The unit could not switch the main relay between inverter and grid paths.",
        "ur": "Unit ne main relay ko inverter aur grid ke darmiyan switch nahi kar paya."
      },
      "causes": [
        {
          "en": "Relay coil is burnt or the relay contacts have welded from a previous over-current event.",
          "ur": "Relay coil jal gaya hai ya pichle over-current se relay contacts weld ho gaye hain."
        },
        {
          "en": "Relay drive transistor or its flyback protection on the control board is open.",
          "ur": "Control board par relay drive transistor ya uska flyback protection open hai."
        }
      ],
      "solutions": [
        {
          "en": "Switch off and isolate AC, PV and battery, then listen for the relay click when power is applied.",
          "ur": "Off karke AC, PV aur battery disconnect karein, phir power dete waqt relay ki click check karein."
        },
        {
          "en": "Measure relay coil resistance with a multimeter; an open or burnt coil means replacing the relay.",
          "ur": "Relay coil ka resistance multimeter se check karein, open ya jal hua coil ka matlab relay replace karna hai."
        },
        {
          "en": "Verify the AC input breaker is not stuck and the input voltage is inside the selectable range before blaming the relay.",
          "ur": "Relay ko blame karne se pehle check karein ke AC input breaker-atka to nahi aur input voltage range ke andar hai."
        }
      ],
      "severity": "danger",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "21",
      "aliases": [
        "21",
        "Fault 21"
      ],
      "title": {
        "en": "Inverter output voltage sensor error",
        "ur": "Output voltage sensor mein ghalti"
      },
      "meaning": {
        "en": "The output voltage sensing feedback is out of range, so the unit cannot trust its own output.",
        "ur": "Output voltage sensing feedback range se bahar hai, is liye unit apne output par bharosa nahi kar sakta."
      },
      "causes": [
        {
          "en": "Output voltage sense divider or its feedback trace is open or cracked.",
          "ur": "Output voltage sense divider ya uski feedback trace open ya crack ho gayi hai."
        },
        {
          "en": "Sensing connector is loose, corroded, or not seated on the control board.",
          "ur": "Sensing connector loose, corroded ya control board par sahi se baitha nahi hai."
        }
      ],
      "solutions": [
        {
          "en": "Power down and isolate AC, PV and battery, then reseat the output sense connector on the main board.",
          "ur": "Power down karke AC, PV aur battery disconnect karein, phir main board par output sense connector dobara baithayein."
        },
        {
          "en": "Measure the sense divider resistors with a multimeter and replace any that read open or far from the marked value.",
          "ur": "Sense divider resistors multimeter se check karein aur open ya marked value se door honay walay replace karein."
        },
        {
          "en": "This is a board-level fault - the manual directs a return to the repair centre rather than a field fix.",
          "ur": "Yeh board level ka fault hai, manual field fix ke bajaye repair centre bhejne kehta hai."
        }
      ],
      "severity": "danger",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "22",
      "aliases": [
        "22",
        "Fault 22"
      ],
      "title": {
        "en": "Inverter grid voltage sensor error",
        "ur": "Grid voltage sensor mein ghalti"
      },
      "meaning": {
        "en": "The grid voltage sensing channel is reporting an implausible value.",
        "ur": "Grid voltage sensing channel se implausible value aa raha hai."
      },
      "causes": [
        {
          "en": "Grid voltage sense circuit is damaged or its calibration has drifted.",
          "ur": "Grid voltage sense circuit damage ho gaya hai ya uski calibration bigad gayi hai."
        },
        {
          "en": "Loose or burnt connector in the grid sensing harness.",
          "ur": "Grid sensing harness mein connector loose ya jal hua hai."
        },
        {
          "en": "Severe grid disturbance or a neutral problem confusing the sensing reference.",
          "ur": "Grid par severe disturbance ya neutral ka masla sensing reference ko confuse kar raha hai."
        }
      ],
      "solutions": [
        {
          "en": "Measure grid voltage directly at the AC input terminal with a multimeter to see what the inverter should be seeing.",
          "ur": "Multimeter se AC input terminal par seedha grid voltage check karein ke inverter ko kya milna chahiye."
        },
        {
          "en": "Power down, isolate AC, PV and battery, then reseat and inspect the grid sense connector for burnt pins.",
          "ur": "Power down karke AC, PV aur battery disconnect karein, phir grid sense connector dobara baithayein aur jalay huay pins dekhein."
        },
        {
          "en": "Check the neutral and PE bonding at the distribution board, because a floating neutral corrupts the reading.",
          "ur": "Distribution board par neutral aur PE bonding check karein, floating neutral reading kharab kar deta hai."
        }
      ],
      "severity": "danger",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "23",
      "aliases": [
        "23",
        "Fault 23"
      ],
      "title": {
        "en": "Inverter output current sensor error",
        "ur": "Output current sensor mein ghalti"
      },
      "meaning": {
        "en": "The output current sensing channel is out of range or not credible.",
        "ur": "Output current sensing channel range se bahar ya unreliable value de raha hai."
      },
      "causes": [
        {
          "en": "Output current sensor (Hall or shunt) has failed or drifted out of calibration.",
          "ur": "Output current sensor (Hall ya shunt) kharab ho gaya hai ya calibration bigad gayi hai."
        },
        {
          "en": "Sensor supply or its signal trace on the main board is open.",
          "ur": "Sensor ki supply ya uska signal trace main board par open hai."
        }
      ],
      "solutions": [
        {
          "en": "Isolate AC, PV and battery, then compare the LCD load current against a clamp meter on the output conductor.",
          "ur": "AC, PV aur battery disconnect karein, phir LCD ka load current output wire par lagaye clamp meter se compare karein."
        },
        {
          "en": "Check the sensor connector and its 5 V supply at the board with a multimeter, and reseat it if loose.",
          "ur": "Board par sensor connector aur uski 5 V supply multimeter se check karein, loose ho to dobara baithayein."
        },
        {
          "en": "If the sensor output is stuck at zero or full scale, replace the current sensor, not the whole board.",
          "ur": "Agar sensor output zero ya full scale par atak ho to current sensor replace karein, poora board nahi."
        }
      ],
      "severity": "danger",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "24",
      "aliases": [
        "24",
        "Fault 24"
      ],
      "title": {
        "en": "Inverter grid current sensor error",
        "ur": "Grid current sensor mein ghalti"
      },
      "meaning": {
        "en": "The grid current sensing channel is out of range or not credible.",
        "ur": "Grid current sensing channel range se bahar ya unreliable value de raha hai."
      },
      "causes": [
        {
          "en": "Grid current sensor has failed or lost its zero offset.",
          "ur": "Grid current sensor kharab ho gaya hai ya uska zero offset bigad gaya hai."
        },
        {
          "en": "CT or shunt wiring to the sensor is open or badly terminated.",
          "ur": "Sensor se CT ya shunt wiring open hai ya behtareen se terminate hui hai."
        }
      ],
      "solutions": [
        {
          "en": "Compare the LCD grid current with a clamp meter on the grid cable at the same moment.",
          "ur": "Usi waqt LCD ka grid current aur grid cable par clamp meter ki reading compare karein."
        },
        {
          "en": "Power down, isolate AC, PV and battery, and check the sensor harness continuity and connector pins.",
          "ur": "Power down karke AC, PV aur battery disconnect karein, aur sensor harness ki continuity aur connector pins check karein."
        },
        {
          "en": "Replace the grid current sensor if it reads open or pinned at full scale, then re-verify current direction in the menu.",
          "ur": "Grid current sensor open ho ya full scale par pin ho to replace karein, phir menu mein current direction dobara verify karein."
        }
      ],
      "severity": "danger",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "25",
      "aliases": [
        "25",
        "Fault 25"
      ],
      "title": {
        "en": "Inverter load current sensor error",
        "ur": "Load current sensor mein ghalti"
      },
      "meaning": {
        "en": "The load current sensing channel is out of range or not credible.",
        "ur": "Load current sensing channel range se bahar ya unreliable value de raha hai."
      },
      "causes": [
        {
          "en": "Load current sensor failed or its hall output is stuck.",
          "ur": "Load current sensor kharab ho gaya hai ya uska hall output atak gaya hai."
        },
        {
          "en": "Sensor harness connector is loose or the ribbon is damaged near a moving fan.",
          "ur": "Sensor harness connector loose hai ya ribbon fan ke paas damage hua hai."
        }
      ],
      "solutions": [
        {
          "en": "Isolate AC, PV and battery and reseat the load current sensor connector on the main board.",
          "ur": "AC, PV aur battery disconnect karein aur main board par load current sensor connector dobara baithayein."
        },
        {
          "en": "Read the LCD load current and compare it with a clamp meter on the AC output conductor.",
          "ur": "LCD ka load current aur AC output conductor par clamp meter ki reading compare karein."
        },
        {
          "en": "Replace the load current sensor if its output is stuck, keeping the board if the sensor itself tests good.",
          "ur": "Sensor output atak ho to sensor replace karein, sensor theek nikle to board rakhein."
        }
      ],
      "severity": "danger",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "26",
      "aliases": [
        "26",
        "Fault 26"
      ],
      "title": {
        "en": "Inverter grid over current error",
        "ur": "Grid current zyada ho gaya"
      },
      "meaning": {
        "en": "Current drawn from or fed to the grid exceeded the allowed limit.",
        "ur": "Grid se liya ya grid ko diya gaya current allowed limit se zyada ho gaya."
      },
      "causes": [
        {
          "en": "Grid-side breaker or AC input cable is too small for the inverter's current.",
          "ur": "Grid side breaker ya AC input cable inverter ke current ke liye choti hai."
        },
        {
          "en": "A large motor or compressor on the same grid is starting at the same time.",
          "ur": "Usi grid par koi bada motor ya compressor usi waqt start ho raha hai."
        },
        {
          "en": "Grid transformer or the utility supply is weak and the current rises as a result.",
          "ur": "Grid transformer ya utility supply kamzor hai jis se current barh jaata hai."
        }
      ],
      "solutions": [
        {
          "en": "Switch off, isolate AC, PV and battery, then check the grid AC cable size and breaker rating against the manual's table.",
          "ur": "Off karke AC, PV aur battery disconnect karein, phin manual ki table se grid AC cable size aur breaker rating match karein."
        },
        {
          "en": "Stagger the start of large motors and air conditioners so they do not switch together with the inverter.",
          "ur": "Bade motors aur air conditioners ka start stagger karein taake woh inverter ke saath ek saath na chalein."
        },
        {
          "en": "Measure grid current with a clamp meter at the peak moment to confirm whether the source or the unit is the limit.",
          "ur": "Peak moment par clamp meter se grid current check karein ke limit source ki hai ya unit ki."
        }
      ],
      "severity": "danger",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "27",
      "aliases": [
        "27",
        "Fault 27"
      ],
      "title": {
        "en": "Inverter radiator over temperature",
        "ur": "Inverter radiator zyada garm ho gaya"
      },
      "meaning": {
        "en": "The inverter heatsink or radiator overheated and the unit shut down to protect the IGBTs.",
        "ur": "Inverter ka heatsink ya radiator zyada garm ho gaya aur unit ne IGBT bachane ke liye band ho gaya."
      },
      "causes": [
        {
          "en": "Ventilation openings are blocked, or the unit is installed inside a closed cabinet.",
          "ur": "Ventilation openings band hain ya unit band cabinet ke andar install hai."
        },
        {
          "en": "Fan has failed or runs slow, so the heatsink is not being cooled.",
          "ur": "Fan kharab hai ya dheere chal raha hai, jis se heatsink thanda nahi hota."
        },
        {
          "en": "Room ambient temperature is above the unit's rating.",
          "ur": "Kamre ka ambient temperature unit ki rating se upar hai."
        }
      ],
      "solutions": [
        {
          "en": "Switch off and isolate AC, PV and battery, then clean dust from the heatsink fins and the fan.",
          "ur": "Off karke AC, PV aur battery disconnect karein, phir heatsink fins aur fan ki dust saaf karein."
        },
        {
          "en": "Keep the documented clearance of 200 mm at the sides and 300 mm above and below the unit.",
          "ur": "Unit ke dono taraf 200 mm aur upar neeche 300 mm ki documented clearance rakhein."
        },
        {
          "en": "If the fan does not spin freely, replace it, then re-run and watch whether 27 returns within a few minutes.",
          "ur": "Agar fan azaad nahi ghoomta to replace karein, phir dobara chala kar dekhein ke kuch hi minute mein 27 wapas aata hai ya nahi."
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "31",
      "aliases": [
        "31",
        "Fault 31"
      ],
      "title": {
        "en": "Solar charger battery voltage class error",
        "ur": "Solar charger battery voltage class ki ghalti"
      },
      "meaning": {
        "en": "The MPPT charger detected a battery voltage that does not belong to the configured battery class.",
        "ur": "MPPT charger ne aisi battery voltage paayi jo configured battery class se match nahi karti."
      },
      "causes": [
        {
          "en": "Battery nominal voltage setting does not match the connected bank, for example 24 V set on a 48 V bank.",
          "ur": "Battery nominal voltage setting connected bank se match nahi karti, maslan 48 V bank par 24 V set hai."
        },
        {
          "en": "One battery string is disconnected or reversed, pushing the bank voltage out of class.",
          "ur": "Battery ka aik string disconnect ya reverse hai, jis se bank voltage class se bahar chala gaya."
        },
        {
          "en": "Lithium BMS has cut the pack so the charger sees an abnormal voltage.",
          "ur": "Lithium BMS ne pack cut kar diya hai jis se charger ko abnormal voltage dikh rahi hai."
        }
      ],
      "solutions": [
        {
          "en": "Measure each battery string with a multimeter and confirm every string is within 0.2 V of the others.",
          "ur": "Har battery string multimeter se check karein aur confirm karein ke har string doosron se 0.2 V ke andar hai."
        },
        {
          "en": "Re-set the battery nominal voltage in the LCD menu to the bank's actual series voltage, then restart.",
          "ur": "LCD menu mein battery nominal voltage bank ki asal series voltage par set karein, phir restart karein."
        },
        {
          "en": "Check polarity of every string terminal with a multimeter before reconnecting, because a reversed string is the usual cause.",
          "ur": "Reconnect karne se pehle multimeter se har string terminal ki polarity check karein, reversed string hi aam wajah hai."
        }
      ],
      "severity": "check_restart",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "32",
      "aliases": [
        "32",
        "Fault 32"
      ],
      "title": {
        "en": "Solar charger current sensor error",
        "ur": "Solar charger current sensor mein ghalti"
      },
      "meaning": {
        "en": "The MPPT charger's current sensing is out of range, so solar charging is stopped.",
        "ur": "MPPT charger ka current sensing range se bahar hai, is liye solar charging band ho gayi."
      },
      "causes": [
        {
          "en": "Solar charge current sensor has failed or drifted out of calibration.",
          "ur": "Solar charge current sensor kharab ho gaya hai ya calibration bigad gayi hai."
        },
        {
          "en": "Sensor harness or connector on the charger board is open or loose.",
          "ur": "Charger board par sensor harness ya connector open ya loose hai."
        }
      ],
      "solutions": [
        {
          "en": "Isolate AC, PV and battery, then reseat the solar charger current sensor connector.",
          "ur": "AC, PV aur battery disconnect karein, phir solar charger current sensor connector dobara baithayein."
        },
        {
          "en": "Compare the LCD PV charging current with a clamp meter on the PV cable.",
          "ur": "LCD ka PV charging current aur PV cable par clamp meter ki reading compare karein."
        },
        {
          "en": "Replace the current sensor if it reads open or pinned, keeping the rest of the board.",
          "ur": "Sensor open ya pin ho to use replace karein, baqi board rakhein."
        }
      ],
      "severity": "danger",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "33",
      "aliases": [
        "33",
        "Fault 33"
      ],
      "title": {
        "en": "Solar charger current is uncontrollable",
        "ur": "Solar charger current control mein nahi hai"
      },
      "meaning": {
        "en": "The MPPT current control loop has lost control, so the charger shut itself down.",
        "ur": "MPPT current control loop control kho gaya hai, is liye charger ne khud band ho gaya."
      },
      "causes": [
        {
          "en": "PV current has gone far above the configured maximum solar charge current.",
          "ur": "PV current configured maximum solar charge current se kaafi upar chala gaya hai."
        },
        {
          "en": "Current control driver or its sensing resistor network on the charger board has failed.",
          "ur": "Charger board par current control driver ya uska sensing resistor network kharab ho gaya hai."
        },
        {
          "en": "PV array is miswired so several strings feed one MPPT input.",
          "ur": "PV array galat wired hai aur kai strings aik MPPT input ko feed kar rahi hain."
        }
      ],
      "solutions": [
        {
          "en": "Check that the PV Voc and Isc of the connected array stay under the manual's limits for this model.",
          "ur": "Check karein ke connected array ki PV Voc aur Isc manual ke is model ki limits ke andar hain."
        },
        {
          "en": "Reduce the maximum solar charge current on the LCD to a lower value and restart to see if 33 clears.",
          "ur": "LCD par maximum solar charge current kam karke restart karein aur dekhein ke 33 hatta hai ya nahi."
        },
        {
          "en": "Power down and inspect the current sense divider and driver transistor on the charger board with a multimeter.",
          "ur": "Power down karke charger board par current sense divider aur driver transistor multimeter se check karein."
        }
      ],
      "severity": "danger",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "41",
      "aliases": [
        "41",
        "Fault 41"
      ],
      "title": {
        "en": "Inverter grid voltage is low",
        "ur": "Grid voltage low hai"
      },
      "meaning": {
        "en": "Incoming grid voltage dropped below the acceptable window, so the unit left grid mode.",
        "ur": "Aane wala grid voltage acceptable range se neeche gir gaya, is liye unit grid mode se bahar aa gaya."
      },
      "causes": [
        {
          "en": "Utility or generator supply has sagged, or a large motor is starting on the same line.",
          "ur": "Utility ya generator ka supply gir gaya, ya usi line par koi bada motor start ho raha hai."
        },
        {
          "en": "Grid AC input cable is too thin or too long, causing a volt drop at the inverter terminals.",
          "ur": "Grid AC input cable patli ya lambi hai jis se inverter terminal par voltage drop ho raha hai."
        },
        {
          "en": "The selectable AC input voltage range is set to a narrow UPS window instead of wide.",
          "ur": "AC input voltage range narrow UPS window par set hai, wide ke bajaye."
        }
      ],
      "solutions": [
        {
          "en": "Measure grid voltage at the inverter's AC input terminal, not at the meter, to see the real drop.",
          "ur": "Grid voltage meter par nahi, inverter ke AC input terminal par check karein taake asal drop pata chale."
        },
        {
          "en": "On the LCD, widen the AC input voltage range to the wide appliance setting if the load can tolerate it.",
          "ur": "LCD par AC input voltage range wide appliance setting par karein agar load saha sake."
        },
        {
          "en": "Upsize the grid AC cable and breaker per the manual's cable table to remove the volt drop.",
          "ur": "Volt drop hatane ke liye manual ki cable table ke mutabiq grid AC cable aur breaker upgrade karein."
        }
      ],
      "severity": "check_restart",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "42",
      "aliases": [
        "42",
        "Fault 42"
      ],
      "title": {
        "en": "Inverter grid voltage is high",
        "ur": "Grid voltage high hai"
      },
      "meaning": {
        "en": "Incoming grid voltage rose above the acceptable window, so the unit left grid mode.",
        "ur": "Aane wala grid voltage acceptable range se upar chala gaya, is liye unit grid mode se bahar aa gaya."
      },
      "causes": [
        {
          "en": "Utility supply is over-voltage, or a generator is running without an AVR.",
          "ur": "Utility supply over-voltage hai, ya generator bina AVR ke chal raha hai."
        },
        {
          "en": "Several inverters are grid-tied in parallel and back-feeding each other.",
          "ur": "Kai inverters aik hi grid par grid-tie hain aur aik doosre ko back-feed kar rahe hain."
        },
        {
          "en": "Neutral to earth shift in the building makes the inverter see a higher phase voltage.",
          "ur": "Building mein neutral se earth ka shift inverter ko zyada phase voltage dikhata hai."
        }
      ],
      "solutions": [
        {
          "en": "Measure grid voltage at the inverter terminal over several minutes to confirm it is really above the limit.",
          "ur": "Kai minute tak inverter terminal par grid voltage check karein taake confirm ho ke woh sach mein limit se upar hai."
        },
        {
          "en": "If a generator is feeding the unit, confirm the generator has a regulated AVR output.",
          "ur": "Agar generator unit ko feed kar raha hai to confirm karein ke generator ka output regulated AVR wala hai."
        },
        {
          "en": "Check PE and neutral bonding so a shift is not inflating the measured voltage.",
          "ur": "PE aur neutral bonding check karein taake shift measured voltage ko barha kar na dikhaye."
        }
      ],
      "severity": "check_restart",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "43",
      "aliases": [
        "43",
        "Fault 43"
      ],
      "title": {
        "en": "Inverter grid under frequency",
        "ur": "Grid frequency low hai"
      },
      "meaning": {
        "en": "Grid frequency fell below the accepted band, so the unit disconnected from grid.",
        "ur": "Grid frequency accepted range se neeche gir gaya, is liye unit grid se disconnect ho gaya."
      },
      "causes": [
        {
          "en": "Utility or generator is running at a low frequency, common on weak local grids.",
          "ur": "Utility ya generator low frequency par chal raha hai, kamzor local grid par ye aam hai."
        },
        {
          "en": "Generator is overloaded and has dropped its speed and frequency.",
          "ur": "Generator overload ho kar apni speed aur frequency gira chuka hai."
        }
      ],
      "solutions": [
        {
          "en": "Read grid frequency on the LCD and compare it with 50 Hz for the local supply.",
          "ur": "LCD par grid frequency dekhein aur local supply ke 50 Hz se compare karein."
        },
        {
          "en": "If a generator is the source, reduce the connected load so it holds frequency, then restart the inverter.",
          "ur": "Agar source generator hai to connected load kam karein taake frequency stable rahe, phir inverter restart karein."
        },
        {
          "en": "This is usually a self-clearing fault - the unit retries once frequency returns to the accepted band.",
          "ur": "Yeh aam tor par apne aap clear hota hai, frequency wapas aate hi unit dobara try karta hai."
        }
      ],
      "severity": "self_clear",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "44",
      "aliases": [
        "44",
        "Fault 44"
      ],
      "title": {
        "en": "Inverter grid over frequency",
        "ur": "Grid frequency high hai"
      },
      "meaning": {
        "en": "Grid frequency rose above the accepted band, so the unit disconnected from grid.",
        "ur": "Grid frequency accepted range se upar chala gaya, is liye unit grid se disconnect ho gaya."
      },
      "causes": [
        {
          "en": "Generator is running at too high a frequency or has a failed governor.",
          "ur": "Generator bohat high frequency par chal raha hai ya uska governor kharab hai."
        },
        {
          "en": "Utility supply frequency is genuinely out of the national band.",
          "ur": "Utility supply ki frequency wakai national range se bahar hai."
        }
      ],
      "solutions": [
        {
          "en": "Check frequency at the inverter's LCD and confirm it against the meter, so you know which device is wrong.",
          "ur": "Inverter ke LCD par frequency check karein aur meter se compare karein taake pata chale konsi device ghalat hai."
        },
        {
          "en": "If a generator is the source, service its governor or AVR rather than changing the inverter setting.",
          "ur": "Agar source generator hai to inverter setting badalne ke bajaye uska governor ya AVR service karwayein."
        },
        {
          "en": "Allow the unit to retry automatically once frequency is back in band before touching any wiring.",
          "ur": "Wiring chhoone se pehle frequency wapas aane par unit ko khud retry karne dein."
        }
      ],
      "severity": "self_clear",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "51",
      "aliases": [
        "51",
        "Fault 51"
      ],
      "title": {
        "en": "Inverter over current protection error",
        "ur": "Inverter over current protection chali"
      },
      "meaning": {
        "en": "Output current exceeded the protection limit - a surge or an overload event tripped it.",
        "ur": "Output current protection limit se zyada ho gaya, surge ya overload ne protection chala di."
      },
      "causes": [
        {
          "en": "A motor, compressor or pump started with a very high inrush current.",
          "ur": "Koi motor, compressor ya pump bohat high inrush current ke saath start hua."
        },
        {
          "en": "AC output is shorted, or too many loads are connected.",
          "ur": "AC output short hai ya bohat zyada loads lagi hain."
        },
        {
          "en": "Output current setting or the inverter's power rating is mismatched with the load.",
          "ur": "Output current setting ya inverter ki power rating load se match nahi karti."
        }
      ],
      "solutions": [
        {
          "en": "Restart the unit once, as the manual troubleshooting row for 51 instructs.",
          "ur": "Manual ki 51 troubleshooting row ke mutabiq unit ek baar restart karein."
        },
        {
          "en": "If the error comes back, reduce the connected load by switching off equipment one at a time.",
          "ur": "Agar error wapas aaye to equipment ek ek karke band kar ke connected load kam karein."
        },
        {
          "en": "Check the load's rated current against the inverter's output current and move large motors to a separate unit.",
          "ur": "Load ka rated current inverter ke output current se compare karein aur bade motors alag unit par le jaayein."
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "52",
      "aliases": [
        "52",
        "Fault 52"
      ],
      "title": {
        "en": "Inverter bus voltage is too low",
        "ur": "Inverter bus voltage bahut low hai"
      },
      "meaning": {
        "en": "The internal DC bus is too low to run the inverter stage; the manual groups it with restart advice.",
        "ur": "Internal DC bus inverter stage chalane ke liye bahut low hai, manual ise restart advice ke saath group karta hai."
      },
      "causes": [
        {
          "en": "Battery bank is deeply discharged or a battery string has opened.",
          "ur": "Battery bank poori tarah discharge hai ya koi battery string open ho gayi hai."
        },
        {
          "en": "DC/DC boost stage or bus capacitor is faulty, so the bus cannot be built up.",
          "ur": "DC/DC boost stage ya bus capacitor kharab hai jis se bus nahi ban pata."
        }
      ],
      "solutions": [
        {
          "en": "Restart the inverter with only the battery connected, PV and AC isolated, as the manual instructs for 52.",
          "ur": "Manual ke mutabiq sirf battery ke saath inverter restart karein, PV aur AC disconnect karke."
        },
        {
          "en": "Measure battery voltage and the DC fuse in the battery path; replace a blown fuse with the same rating.",
          "ur": "Battery voltage aur battery path ka DC fuse check karein, ube hua fuse usi rating ka lagayein."
        },
        {
          "en": "If the fault continues with a healthy battery, the manual directs a main-board check of the boost and inverter stages.",
          "ur": "Agar sehatar battery par bhi fault rahe to manual boost aur inverter stages ka main board check karne kehta hai."
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "53",
      "aliases": [
        "53",
        "Fault 53"
      ],
      "title": {
        "en": "Inverter soft start failed",
        "ur": "Inverter soft start fail ho gaya"
      },
      "meaning": {
        "en": "The inverter stage did not ramp up its output; the manual groups 53 with internal component failure.",
        "ur": "Inverter stage ne output ramp up nahi kiya, manual 53 ko internal component failure ke saath group karta hai."
      },
      "causes": [
        {
          "en": "Soft-start resistor or soft-start relay on the main board has failed.",
          "ur": "Main board par soft-start resistor ya soft-start relay kharab ho gaya hai."
        },
        {
          "en": "Bus voltage is too low to start because the battery is flat.",
          "ur": "Battery flat hone ki wajah se bus voltage start karne ke liye bahut low hai."
        }
      ],
      "solutions": [
        {
          "en": "Isolate AC, PV and battery and measure the battery voltage; recharge the bank before retrying.",
          "ur": "AC, PV aur battery disconnect karke battery voltage check karein, dobara try karne se pehle bank recharge karein."
        },
        {
          "en": "Inspect the soft-start resistor and relay on the main board with a multimeter; replace any open or burnt part.",
          "ur": "Main board par soft-start resistor aur relay multimeter se check karein, khula ya jala hua part replace karein."
        },
        {
          "en": "The manual groups 08/09/53/57 as 'Internal components failed - return to repair centre', so plan for a board-level repair.",
          "ur": "Manual 08/09/53/57 ko 'Internal components failed - repair centre bhejein' ke tor par rakhta hai, board level repair ka plan karein."
        }
      ],
      "severity": "danger",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "55",
      "aliases": [
        "55",
        "Fault 55"
      ],
      "title": {
        "en": "DC voltage present in AC output",
        "ur": "AC output par DC voltage aa rahi hai"
      },
      "meaning": {
        "en": "DC has leaked into the AC output, so the unit shut down; the manual calls this an unbalanced output voltage.",
        "ur": "AC output mein DC leak ho gaya hai jis se unit band ho gaya, manual isay unbalanced output voltage kehta hai."
      },
      "causes": [
        {
          "en": "A snubber or filter capacitor on the inverter bridge has failed and is passing DC.",
          "ur": "Inverter bridge ka snubber ya filter capacitor kharab ho kar DC pass kar raha hai."
        },
        {
          "en": "One inverter IGBT or MOSFET is damaged, so its half bridge is not switching symmetrically.",
          "ur": "Aik inverter IGBT ya MOSFET damage hua hai jis se uska half bridge symmetrical switch nahi kar raha."
        },
        {
          "en": "Damaged output filter or a capacitor that has leaked, allowing DC through the output.",
          "ur": "Output filter ya capacitor damage hua hai jis se output se DC nikal raha hai."
        }
      ],
      "solutions": [
        {
          "en": "Switch off, isolate AC, PV and battery, then measure DC volts on the AC output with a multimeter on the DC range.",
          "ur": "Off karke AC, PV aur battery disconnect karein, phir multimeter ko DC range par set karke AC output par DC voltage check karein."
        },
        {
          "en": "Check output filter and snubber capacitors on the main board for short or open with a multimeter.",
          "ur": "Main board par output filter aur snubber capacitors ko multimeter se short ya open check karein."
        },
        {
          "en": "If a power device is damaged, the manufacturer instructs replacing all devices in the bridge, not only the failed one.",
          "ur": "Agar koi power device damage hai to manufacturer kehta hai ke bridge ke tamam devices replace karein, sirf kharab wala nahi."
        }
      ],
      "severity": "danger",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "56",
      "aliases": [
        "56",
        "Fault 56"
      ],
      "title": {
        "en": "Battery connection is open",
        "ur": "Battery connection open hai"
      },
      "meaning": {
        "en": "The unit cannot see the battery bank, which usually means an open connection or a blown DC fuse.",
        "ur": "Unit battery bank ko nahi dekh pa raha, aam tor par iska matlab open connection ya ube hua DC fuse hai."
      },
      "causes": [
        {
          "en": "Battery cable is not connected right, or a ring terminal has come off.",
          "ur": "Battery cable theek se connected nahi, ya ring terminal nikal gaya hai."
        },
        {
          "en": "The DC fuse in the battery path has burnt out from a short or overload.",
          "ur": "Battery path ka DC fuse short ya overload se jal chuka hai."
        },
        {
          "en": "A battery string is open because a cell has failed or a link is broken.",
          "ur": "Koi battery string open hai kyun ke aik cell kharab ho gaya ya link toot gaya hai."
        }
      ],
      "solutions": [
        {
          "en": "Check the battery cable connection first, as the PV1800 HM service manual's 56 row directs.",
          "ur": "Pehle battery cable connection check karein, jaisa PV1800 HM service manual ki 56 row kehti hai."
        },
        {
          "en": "Measure the DC fuse with a multimeter continuity test; replace it with the exact same amp rating and type.",
          "ur": "DC fuse ko multimeter continuity test se check karein, usi amp rating aur type ka lagayein."
        },
        {
          "en": "Measure each battery string and each cell with a multimeter to find the open string or the dead cell.",
          "ur": "Har battery string aur har cell ko multimeter se check kar ke khula string ya kharab cell dhoondein."
        }
      ],
      "severity": "check_restart",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "notes": {
        "en": "The manual's TROUBLESHOOTING row for 56 reads: 'Battery is not connected well or fuse is burnt. If the battery is connected well, please return to repair center.'",
        "ur": "Manual ki 56 TROUBLESHOOTING row hai: 'Battery is not connected well or fuse is burnt. Agar battery theek se connected hai to repair center bhejein.'"
      },
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "57",
      "aliases": [
        "57",
        "Fault 57"
      ],
      "title": {
        "en": "Inverter control current sensor error",
        "ur": "Control current sensor mein ghalti"
      },
      "meaning": {
        "en": "The control board's current sensing channel failed; the manual groups 57 with internal component failure.",
        "ur": "Control board ka current sensing channel kharab ho gaya, manual 57 ko internal component failure ke saath group karta hai."
      },
      "causes": [
        {
          "en": "Control board current sense resistor or amplifier has failed.",
          "ur": "Control board ka current sense resistor ya amplifier kharab ho gaya hai."
        },
        {
          "en": "Sensing connector on the control board is loose or oxidised.",
          "ur": "Control board par sensing connector loose ya oxidised hai."
        }
      ],
      "solutions": [
        {
          "en": "Isolate AC, PV and battery, then reseat the control board current sense connector.",
          "ur": "AC, PV aur battery disconnect karein, phir control board ka current sense connector dobara baithayein."
        },
        {
          "en": "Check the current sense resistor network with a multimeter and replace any open or drifted resistor.",
          "ur": "Current sense resistor network multimeter se check karein aur khula ya bigda hua resistor replace karein."
        },
        {
          "en": "Treat 08/09/53/57 as a return-to-repair-centre group per the manual, since these indicate internal component failure.",
          "ur": "Manual ke mutabiq 08/09/53/57 ko repair centre wala group samajhein, ye internal component failure batata hai."
        }
      ],
      "severity": "danger",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "58",
      "aliases": [
        "58",
        "Fault 58"
      ],
      "title": {
        "en": "Inverter output voltage is too low",
        "ur": "Inverter output voltage bahut low hai"
      },
      "meaning": {
        "en": "Measured output voltage fell below the acceptable window; the manual pairs it with 06 in one troubleshooting row.",
        "ur": "Measured output voltage acceptable range se neeche gir gaya, manual isay 06 ke saath aik troubleshooting row mein rakhta hai."
      },
      "causes": [
        {
          "en": "Battery bank is deeply discharged, so the inverter cannot hold output voltage.",
          "ur": "Battery bank poori tarah discharge hai jis se inverter output voltage nahi tikka sakta."
        },
        {
          "en": "Output voltage sense circuit has drifted, so the unit trips on a false low reading.",
          "ur": "Output voltage sense circuit bigad gaya hai jis se unit jhooti low reading par trip kar raha hai."
        },
        {
          "en": "Load draws more than the inverter can supply, pulling the output down.",
          "ur": "Load inverter ki capacity se zyada kheech raha hai aur output neeche gira raha hai."
        }
      ],
      "solutions": [
        {
          "en": "Reduce the connected load first, as the manual's 06/58 row instructs, then restart the unit.",
          "ur": "Manual ki 06/58 row ke mutabiq pehle connected load kam karein, phir unit restart karein."
        },
        {
          "en": "Measure battery voltage and recharge the bank if it is below the discharge cut-off.",
          "ur": "Battery voltage check karein aur woh discharge cut-off se neeche ho to bank recharge karein."
        },
        {
          "en": "If load and battery are both healthy, return the unit to the repair centre as the manual row 06/58 states.",
          "ur": "Agar load aur battery dono sehatar hain to manual ki 06/58 row ke mutabiq unit repair centre bhejein."
        }
      ],
      "severity": "stop_pro",
      "display": "indoor",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "61",
      "aliases": [
        "61",
        "Warning 61"
      ],
      "title": {
        "en": "Warning: fan locked while inverter is on",
        "ur": "Warning: fan chalti inverter mein atak gaya"
      },
      "meaning": {
        "en": "The fan stalled after the inverter was already running; the manual lists it as a warning, not a fault.",
        "ur": "Inverter chal raha tha aur uske baad fan atak gaya, manual isay warning batata hai fault nahi."
      },
      "causes": [
        {
          "en": "Fan has been slowed by dust, hair or insects pulled in through the vents.",
          "ur": "Vents se kheenchay gaye dust, baal ya keedhe fan ko slow kar dete hain."
        },
        {
          "en": "Fan bearings have worn and the motor draws too much current.",
          "ur": "Fan ke bearings kharab ho gaye aur motor bohat zyada current kheech raha hai."
        }
      ],
      "solutions": [
        {
          "en": "Note that the red Fault LED is flashing, not solid, for this warning - the unit is still supplying load.",
          "ur": "Note karein ke is warning mein red Fault LED flashing hai, solid nahi, unit load de raha hai."
        },
        {
          "en": "At the next safe window, switch off, isolate AC, PV and battery and clean the fan and vents.",
          "ur": "Agli safe opportunity par off karke AC, PV aur battery disconnect karein aur fan ke saath vents saaf karein."
        },
        {
          "en": "Replace the fan if it is noisy, slow or does not spin freely, then confirm the warning clears.",
          "ur": "Fan shor machata ho, slow ho ya azaad na ghoome to replace karein, phir confirm karein ke warning hat gayi."
        }
      ],
      "severity": "info",
      "display": "indoor",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "62",
      "aliases": [
        "62",
        "Warning 62"
      ],
      "title": {
        "en": "Warning: second fan locked while on",
        "ur": "Warning: doosra fan chalti inverter mein atak gaya"
      },
      "meaning": {
        "en": "The unit has a second fan, and that one stalled while running; listed as a warning.",
        "ur": "Unit mein doosra fan hai aur woh chalte hue atak gaya, ye warning mein hai."
      },
      "causes": [
        {
          "en": "Second fan is jammed by dust or its own bearing has seized.",
          "ur": "Doosra fan dust se atak gaya hai ya uska bearing khud hi seize ho gaya hai."
        },
        {
          "en": "Second fan's supply or driver is weak, so it stalls under load.",
          "ur": "Doosre fan ki supply ya driver kamzor hai jis se load par atak jaata hai."
        }
      ],
      "solutions": [
        {
          "en": "Check both fans physically; the manual's 62 row simply states the second fan is locked while on.",
          "ur": "Dono fans ko dekh kar check karein, manual ki 62 row kehti hai ke doosra fan on hone par atka hua hai."
        },
        {
          "en": "Switch off, isolate AC, PV and battery, then clean or replace the second fan with the same rating.",
          "ur": "Off karke AC, PV aur battery disconnect karein, phir doosre fan ko saaf ya usi rating se replace karein."
        },
        {
          "en": "Verify both fans spin from a cold start, because a stalled fan will escalate into fault 02 or 27.",
          "ur": "Dono fans ko cold start par ghoomne ka check karein, atka fan baad mein fault 02 ya 27 ban sakta hai."
        }
      ],
      "severity": "info",
      "display": "indoor",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "63",
      "aliases": [
        "63",
        "Warning 63"
      ],
      "title": {
        "en": "Warning: battery is over-charged",
        "ur": "Warning: battery over-charge ho gayi"
      },
      "meaning": {
        "en": "Battery voltage exceeded the normal charging window, so charging is limited.",
        "ur": "Battery voltage normal charging window se upar chala gaya, is liye charging limit ho gayi."
      },
      "causes": [
        {
          "en": "Battery type is set wrong in the LCD menu, so the charge voltage is too high for the pack.",
          "ur": "LCD menu mein battery type galat hai jis se pack ke liye charge voltage zyada set ho gaya hai."
        },
        {
          "en": "Ambient temperature is very high, so the charger has lifted the float voltage.",
          "ur": "Ambient temperature bohat high hai jis se charger ne float voltage barha di hai."
        },
        {
          "en": "Too many cells are wired in series for the pack design.",
          "ur": "Pack design ke muqabl mein series mein zyada cells lagaye gaye hain."
        }
      ],
      "solutions": [
        {
          "en": "Measure battery voltage with a multimeter and compare it with the pack's recommended float voltage.",
          "ur": "Battery voltage multimeter se check karein aur pack ke recommended float voltage se compare karein."
        },
        {
          "en": "Re-check the battery type and max charge voltage on the LCD, then let the charger settle and observe again.",
          "ur": "LCD par battery type aur max charge voltage dobara check karein, phir charger ko settle hone dein aur dobara dekhein."
        },
        {
          "en": "If the voltage stays high with correct settings, remove the external charger and re-test, as the manual suggests for 03.",
          "ur": "Agar setting theek hone par bhi voltage high rahe to external charger nikaal kar dobara test karein, jaisa manual 03 ke liye kehta hai."
        }
      ],
      "severity": "info",
      "display": "indoor",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "64",
      "aliases": [
        "64",
        "Warning 64"
      ],
      "title": {
        "en": "Warning: low battery",
        "ur": "Warning: battery low hai"
      },
      "meaning": {
        "en": "Battery reached the low-voltage warning level and the unit is about to stop.",
        "ur": "Battery low voltage warning level par pahunch gaya aur unit rukne wala hai."
      },
      "causes": [
        {
          "en": "Load is draining the battery faster than PV or AC can recharge it.",
          "ur": "Load battery ko PV ya AC se recharge se tez drain kar raha hai."
        },
        {
          "en": "Battery bank has aged and no longer holds charge.",
          "ur": "Battery bank umar ke saath ab charge hold nahi karti."
        },
        {
          "en": "AC input is absent, so only PV is available to recharge, and it is night or cloudy.",
          "ur": "AC input mojood nahi hai jis se sirf PV recharge kar sakta hai aur raat ya badal chal rahi hai."
        }
      ],
      "solutions": [
        {
          "en": "Read battery voltage and the load in W on the LCD to see the discharge rate.",
          "ur": "LCD par battery voltage aur watt mein load dekhein taake discharge rate pata chale."
        },
        {
          "en": "Switch off non-essential loads so the battery recovers before it reaches the cut-off.",
          "ur": "Battery cut-off se pehle recover ho jaye uske liye ghair-zaroori loads band kar dein."
        },
        {
          "en": "Recharge on AC or PV and check that charge current is actually flowing; if not, treat it as a battery wiring problem.",
          "ur": "AC ya PV se recharge karein aur check karein ke charge current actually ja raha hai, warna ise battery wiring masla samajhein."
        }
      ],
      "severity": "info",
      "display": "indoor",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "67",
      "aliases": [
        "67",
        "Warning 67"
      ],
      "title": {
        "en": "Warning: overload",
        "ur": "Warning: load zyada hai"
      },
      "meaning": {
        "en": "Load is above the inverter's rated output; the manual lists it as a warning before it becomes fault 07.",
        "ur": "Load inverter ke rated output se zyada hai, manual isay fault 07 se pehle warning batata hai."
      },
      "causes": [
        {
          "en": "More appliances are connected than the inverter's rated power.",
          "ur": "Inverter ki rated power se zyada appliances lagi hain."
        },
        {
          "en": "A large motor or compressor is running alongside normal household load.",
          "ur": "Normal ghar ke load ke saath koi bada motor ya compressor chal raha hai."
        }
      ],
      "solutions": [
        {
          "en": "Add up the running load in watts on the LCD and keep it under rated power.",
          "ur": "LCD par chal rahe load ko watts mein jama karein aur rated power se neeche rakhein."
        },
        {
          "en": "Switch off non-essential equipment before the warning becomes fault 07 and the unit stops.",
          "ur": "Warning fault 07 ban kar unit rukne se pehle ghair-zaroori equipment band kar dein."
        },
        {
          "en": "Move heavy motor loads to a separate unit, since surge current is what usually pushes the inverter into overload.",
          "ur": "Bhaari motor load alag unit par le jaayein, kyunki surge current hi inverter ko overload mein daalta hai."
        }
      ],
      "severity": "info",
      "display": "indoor",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "70",
      "aliases": [
        "70",
        "Warning 70"
      ],
      "title": {
        "en": "Warning: output power derating",
        "ur": "Warning: output power kam kiya jaa raha hai"
      },
      "meaning": {
        "en": "The inverter is deliberately reducing its output power, normally because grid voltage is low.",
        "ur": "Inverter apni output power jaan bujh kar kam kar raha hai, aam tor par grid voltage low hone ki wajah se."
      },
      "causes": [
        {
          "en": "AC input voltage has dropped, so the unit derates to stay on grid.",
          "ur": "AC input voltage gir gaya hai jis se unit grid par rehne ke liye power kam kar deta hai."
        },
        {
          "en": "Internal temperature is rising, so the unit derates to protect itself.",
          "ur": "Internal temperature barh rahi hai jis se unit apni protection ke liye power kam karta hai."
        }
      ],
      "solutions": [
        {
          "en": "Check grid voltage on the LCD; below the low-loss threshold the unit is designed to derate.",
          "ur": "LCD par grid voltage check karein, low-loss threshold se neeche unit ka derate hona by design hai."
        },
        {
          "en": "Check whether heatsink temperature is also high, because 70 can precede fault 27.",
          "ur": "Yeh bhi check karein ke heatsink temperature high hai ya nahi, kyun ke 70 fault 27 se pehle aa sakta hai."
        },
        {
          "en": "Upsize the grid AC cable or clear the supply if the voltage drop is a wiring problem.",
          "ur": "Agar voltage drop wiring ka masla hai to grid AC cable upgrade karein ya supply saaf karein."
        }
      ],
      "severity": "info",
      "display": "indoor",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "72",
      "aliases": [
        "72",
        "Warning 72"
      ],
      "title": {
        "en": "Warning: solar charger stopped, low battery",
        "ur": "Warning: solar charger battery low hone par ruk gaya"
      },
      "meaning": {
        "en": "The MPPT charger has shut down to avoid over-discharging a low battery.",
        "ur": "MPPT charger ne low battery ko over-discharge hone se bachane ke liye band kar diya."
      },
      "causes": [
        {
          "en": "Battery voltage is below the solar charge cut-off, often at night or in heavy cloud.",
          "ur": "Battery voltage solar charge cut-off se neeche hai, aam tor par raat ya badal ke waqt."
        },
        {
          "en": "PV array is producing too little, so the charger would only deepen the discharge.",
          "ur": "PV array bohat kam power bana raha hai jis se charger discharge aur badha dega."
        }
      ],
      "solutions": [
        {
          "en": "Confirm battery voltage and PV power on the LCD so you know whether this is night-time or a PV fault.",
          "ur": "LCD par battery voltage aur PV power check karein taake pata chale ke ye raat ka waqt hai ya PV ka fault."
        },
        {
          "en": "Do not force charging; let PV recharge the bank in daylight and check the PV Voc and connections if no PV shows.",
          "ur": "Zor se charging na karein, din mein PV se bank recharge hone dein aur PV dikhaya na de to PV Voc aur connections check karein."
        },
        {
          "en": "On the PV1800 2K/3K HM service manual this code is a control-board replacement item, so if it never clears, escalate.",
          "ur": "PV1800 2K/3K HM service manual mein ye code control board replacement ka hai, agar kabhi clear na ho to escalate karein."
        }
      ],
      "severity": "info",
      "display": "indoor",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "73",
      "aliases": [
        "73",
        "Warning 73"
      ],
      "title": {
        "en": "Warning: solar charger stopped, high PV voltage",
        "ur": "Warning: solar charger zyada PV voltage par ruk gaya"
      },
      "meaning": {
        "en": "The MPPT charger stopped because the PV array voltage is above the safe limit.",
        "ur": "MPPT charger ruk gaya kyun ke PV array ka voltage safe limit se upar hai."
      },
      "causes": [
        {
          "en": "PV array open-circuit voltage exceeds the inverter's max PV Voc, often in cold weather.",
          "ur": "PV array ka open-circuit voltage inverter ke max PV Voc se zyada hai, thande mausam mein ye aam hai."
        },
        {
          "en": "Too many panels in series for this model, with no voltage derating for temperature.",
          "ur": "Is model ke liye series mein panels zyada hain aur temperature ke liye voltage derating nahi ki gayi."
        }
      ],
      "solutions": [
        {
          "en": "Measure PV open-circuit voltage at the inverter's PV terminals with a multimeter, inverter off.",
          "ur": "Inverter off kar ke multimeter se inverter ke PV terminals par PV open-circuit voltage check karein."
        },
        {
          "en": "Compare that reading with the manual's maximum PV array open circuit voltage and remove panels if it is over.",
          "ur": "Us reading ko manual ke maximum PV array open circuit voltage se compare karein aur zyada ho to panels nikaal dein."
        },
        {
          "en": "Check that the DC breaker between PV and inverter is closed, since an open breaker also stops solar charging.",
          "ur": "Yeh bhi check karein ke PV aur inverter ke darmiyan DC breaker band hai, kyun ke breaker khula hone par bhi solar charging rukti hai."
        }
      ],
      "severity": "info",
      "display": "indoor",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "74",
      "aliases": [
        "74",
        "Warning 74"
      ],
      "title": {
        "en": "Warning: solar charger stopped, over load",
        "ur": "Warning: solar charger load zyada hone par ruk gaya"
      },
      "meaning": {
        "en": "The solar charger stopped because the PV array's output exceeded what the charger can handle.",
        "ur": "Solar charger ruk gaya kyun ke PV array ka output charger ki capacity se zyada tha."
      },
      "causes": [
        {
          "en": "PV array wattage is larger than the inverter's maximum solar charge power.",
          "ur": "PV array ki wattage inverter ke maximum solar charge power se zyada hai."
        },
        {
          "en": "Two strings are paralleled on one MPPT input without the unit's parallel-input support.",
          "ur": "Do strings bina unit ke parallel input support ke aik MPPT input par jodi gayi hain."
        }
      ],
      "solutions": [
        {
          "en": "Compare the PV array's rated wattage with the manual's maximum PV array power for this model.",
          "ur": "PV array ki rated wattage ko manual ke is model ke maximum PV array power se compare karein."
        },
        {
          "en": "Reduce the maximum solar charge current on the LCD to bring the charger inside its limit.",
          "ur": "LCD par maximum solar charge current kam karke charger ko uski limit ke andar laayein."
        },
        {
          "en": "If the array is correctly sized and it still trips, check PV string fuses and connectors for a poor joint.",
          "ur": "Agar array theek size ka hai phir bhi trip karta hai to PV string fuses aur connectors mein kharab joint check karein."
        }
      ],
      "severity": "info",
      "display": "indoor",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "75",
      "aliases": [
        "75",
        "Warning 75"
      ],
      "title": {
        "en": "Warning: solar charger over temperature",
        "ur": "Warning: solar charger zyada garm ho gaya"
      },
      "meaning": {
        "en": "The MPPT charger has reduced or stopped charging because its own temperature is too high.",
        "ur": "MPPT charger ne apne temperature zyada hone ki wajah se charging kam ya band kar di."
      },
      "causes": [
        {
          "en": "Ambient room temperature is very high, common in Pakistani summer installations.",
          "ur": "Kamre ka ambient temperature bohat high hai, Pakistan mein garmiyon ke aam install mein ye aam hai."
        },
        {
          "en": "Charger heatsink is blocked by dust, or the cooling fan is not running.",
          "ur": "Charger heatsink dust se band hai ya cooling fan nahi chal raha."
        },
        {
          "en": "Battery is hot, since the charger sits close to the battery compartment.",
          "ur": "Battery garm hai kyun ke charger battery compartment ke qareeb hota hai."
        }
      ],
      "solutions": [
        {
          "en": "Check whether the unit's own fan is running; the red LED flashing means warning, solid means fault.",
          "ur": "Check karein ke unit ka chal raha fan chal raha hai ya nahi, red LED flashing ka matlab warning hai solid ka matlab fault."
        },
        {
          "en": "Install the unit with the documented clearance and out of direct sun on the heatsink.",
          "ur": "Unit ko documented clearance ke saath aise jagah lagayein ke heatsink par seedhi dhoop na pade."
        },
        {
          "en": "Improve ventilation in the install room, since ambient temperature is the usual root cause of 75.",
          "ur": "Install room ki ventilation behtar karein, 75 ki aam wajah ambient temperature hi hoti hai."
        }
      ],
      "severity": "info",
      "display": "indoor",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "76",
      "aliases": [
        "76",
        "Warning 76"
      ],
      "title": {
        "en": "Warning: PV charger communication error",
        "ur": "Warning: PV charger se aaparas nahi ho raha"
      },
      "meaning": {
        "en": "The PV charger board is not communicating correctly with the main controller.",
        "ur": "PV charger board main controller se theek se communicate nahi kar raha."
      },
      "causes": [
        {
          "en": "Communication harness or connector between charger board and control board is loose.",
          "ur": "Charger board aur control board ke darmiyan communication harness ya connector loose hai."
        },
        {
          "en": "Charger board has failed, so it no longer answers the controller.",
          "ur": "Charger board kharab ho gaya hai jis se woh controller ka jawab nahi deta."
        },
        {
          "en": "Firmware versions between boards are mismatched after a partial update.",
          "ur": "Partial update ke baad boards ke darmiyan firmware versions mismatch hain."
        }
      ],
      "solutions": [
        {
          "en": "Switch off, isolate AC, PV and battery, then reseat the inter-board communication cable at both ends.",
          "ur": "Off karke AC, PV aur battery disconnect karein, phir inter-board communication cable dono taraf se dobara baithayein."
        },
        {
          "en": "Check the harness for a broken conductor with a multimeter continuity test.",
          "ur": "Harness mein toota hua conductor multimeter continuity test se dhoondein."
        },
        {
          "en": "Update the inverter firmware to the latest version from the OEM download portal so both boards match.",
          "ur": "Inverter firmware OEM download portal se latest par update karein taake dono boards match hon."
        }
      ],
      "severity": "info",
      "display": "indoor",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    },
    {
      "code": "77",
      "aliases": [
        "77",
        "Warning 77"
      ],
      "title": {
        "en": "Warning: parameter error",
        "ur": "Warning: parameter ki ghalti"
      },
      "meaning": {
        "en": "A stored setting is invalid or inconsistent, so the unit falls back or asks for reconfiguration.",
        "ur": "Koi stored setting invalid ya inconsistent hai jis se unit default par aata hai ya dobara configuration maangta hai."
      },
      "causes": [
        {
          "en": "Settings were changed but the inverter was not restarted, so values are inconsistent.",
          "ur": "Settings badle gaye lekin inverter restart nahi hua jis se values inconsistent hain."
        },
        {
          "en": "Battery type or battery voltage setting does not match the connected bank.",
          "ur": "Battery type ya battery voltage setting connected bank se match nahi karti."
        },
        {
          "en": "Parameter memory was disturbed by a power cut during a save.",
          "ur": "Save ke dauran power cut ki wajah se parameter memory bigad gaya."
        }
      ],
      "solutions": [
        {
          "en": "Reboot the unit and re-read the battery type, charge voltage and output voltage settings from the LCD.",
          "ur": "Unit reboot karke LCD se battery type, charge voltage aur output voltage settings dobara parhein."
        },
        {
          "en": "Correct the settings to match the actual battery spec sheet and the nominal battery voltage, then save and restart.",
          "ur": "Settings ko asli battery spec sheet aur nominal battery voltage se match karein, phir save karke restart karein."
        },
        {
          "en": "If 77 keeps returning after correct settings, do a factory reset from the reset menu and set everything again from the manual.",
          "ur": "Agar setting theek hone par bhi 77 aata rahe to reset menu se factory reset karein aur manual ke mutabiq sab kuch dobara set karein."
        }
      ],
      "severity": "info",
      "display": "indoor",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "User Manual - HYBRID SOLAR INVERTER 3KW-5KW (PV1800 VHM / PV18 2-5.5KW VHM MPPT 80A 250V, OEM doc 4200-010022-02A1)",
        "retrieved": "2026-09-26",
        "url": "https://freeray.ma/wp-content/uploads/2022/01/Manuel-PV1800-VHM-3-4-5KW-VHM.pdf"
      }
    }
  ]
}
