{
  "schemaVersion": 1,
  "brandId": "tesla-pk",
  "series": {
    "id": "infinity-hle",
    "name": "Infinity HLE / HLE-V (3/5KW hybrid)",
    "category": "inverter",
    "unitType": "hybrid_inverter",
    "modelPatterns": [
      "*HLE*",
      "*Infinity HLE*"
    ],
    "notes": "Tesla-badged via Scribd 'Tesla Infinity HLE V' listing + Tesla-PV.com brochures + Tesla Smart App references in install guide. High confidence for HLE-V table (31F + 12W). HLE base install guide is Tesla-branded (high for existence)."
  },
  "codes": [
    {
      "code": "01",
      "aliases": [
        "01"
      ],
      "title": {
        "en": "Fan locked (inverter off)",
        "ur": "Pankha atka (off)"
      },
      "meaning": {
        "en": "Fan locked while off.",
        "ur": "Off par fan atka."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Fan blade jammed by dust, a wire or a seized bearing",
          "ur": "Pankha ki blade dhag, taar ya jam ho gayi bearing ki wajah se atki hui hai"
        },
        {
          "en": "Fan connector loose or fan motor burnt/open",
          "ur": "Pankha ka connector dhila hai ya fan motor jal ya open ho gayi hai"
        }
      ],
      "solutions": [
        {
          "en": "Switch off the inverter and isolate AC and DC supply before opening the unit.",
          "ur": "Inverter band karein aur case kholne se pehle AC aur DC dono supply alag kar lein."
        },
        {
          "en": "Turn the fan blade by hand — it must spin free; clear dust or any object jamming it.",
          "ur": "Pankha ki blade haath se ghuma kar dekhein — bilkul azaad ghoomni chahiye; dhag ya atki hui cheez nikalein."
        },
        {
          "en": "Check the fan connector and supply; if the motor is jammed or burnt, replace the fan, then restore supply and confirm the code clears.",
          "ur": "Pankha ka connector aur supply check karein; motor jam ya jal gayi ho to pankha badlein, phir supply wapas laga kar code khatam ho gaya yeh confirm karein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "02",
      "aliases": [
        "02"
      ],
      "title": {
        "en": "Inverter transformer over temperature",
        "ur": "Transformer over-temp"
      },
      "meaning": {
        "en": "Transformer > temp limit.",
        "ur": "Transformer temp limit se upar."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Transformer cooling blocked or room too hot",
          "ur": "Transformer ka cooling band hai ya kamre ki garmi bohat zyada hai"
        },
        {
          "en": "Heavy load or low battery forcing high current for long time",
          "ur": "Zyada load ya kam battery voltage ki wajah se current lambi der tak zyada chala"
        }
      ],
      "solutions": [
        {
          "en": "Switch off the inverter and isolate AC supply, then wait for the transformer to cool.",
          "ur": "Inverter band karein, AC supply alag kar dein aur transformer ke thanda hone ka intezar karein."
        },
        {
          "en": "Check transformer cooling/ventilation and feel for abnormal heat; a trained tech can measure winding resistance with a meter.",
          "ur": "Transformer ka cooling/ventilation check karein aur garmi mehsoos karein; tarbiyat shuda technician winding ki resistance meter se naap sakta hai."
        },
        {
          "en": "Reduce the load and check battery voltage; if the transformer heats up again even at low load, hand the unit to a technician for repair.",
          "ur": "Load kam karein aur battery voltage check karein; kam load par bhi transformer dobara garm ho jaye to unit technician ko repair ke liye dein."
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "03",
      "aliases": [
        "03"
      ],
      "title": {
        "en": "Battery voltage too high",
        "ur": "Battery voltage zyada"
      },
      "meaning": {
        "en": "Battery over-charge.",
        "ur": "Battery zyada charge ho gayi."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Charger float/absorption voltage set too high for this battery",
          "ur": "Charger ka float/absorption voltage is battery ke liye bohat zyada set hai"
        },
        {
          "en": "Battery sulphated or charger not cutting off at full charge",
          "ur": "Battery sulphated ho gayi ya charger full charge par cut-off nahi kar raha"
        }
      ],
      "solutions": [
        {
          "en": "Stop charging now — switch off the inverter and isolate AC supply, and keep batteries away from sparks.",
          "ur": "Abhi charging band karein — inverter off karein aur AC supply alag kar lein, battery ke paas spark na dein."
        },
        {
          "en": "Measure battery voltage with a meter and compare it with the charger float/absorption setting in the menu.",
          "ur": "Battery ka voltage meter se naapein aur menu mein charger ki float/absorption setting se compare karein."
        },
        {
          "en": "If charger output is too high or a battery cell is dead, have the charger or battery checked and replaced, then retest.",
          "ur": "Charger ka output bohat zyada hai ya koi cell dead hai to charger ya battery check ya replace karwayein, phir dobara check karein."
        }
      ],
      "severity": "danger",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "04",
      "aliases": [
        "04"
      ],
      "title": {
        "en": "Battery voltage too low",
        "ur": "Battery voltage kam"
      },
      "meaning": {
        "en": "Battery below cut-off.",
        "ur": "Battery cut-off se neeche."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Battery deeply discharged or old and weak",
          "ur": "Battery bilkul discharge ho gayi hai ya purani aur kamzor hai"
        },
        {
          "en": "Loose battery terminals or thin long cables causing voltage drop",
          "ur": "Battery ke terminal dhile hain ya patli lambi taar ki wajah se voltage gir raha hai"
        }
      ],
      "solutions": [
        {
          "en": "Switch off the inverter and isolate DC before checking any battery wiring.",
          "ur": "Battery wiring check karne se pehle inverter band karein aur DC alag kar lein."
        },
        {
          "en": "Measure battery resting voltage with a meter and tighten and clean the terminals and cable lugs.",
          "ur": "Battery ka resting voltage meter se naapein aur terminal/cable lugs ko kassi kar saaf karein."
        },
        {
          "en": "Charge the batteries from a known supply; if an old battery will not hold charge, replace it and retest.",
          "ur": "Battery ko kisi ache source se charge karein; purani battery charge na rok sake to badal kar dobara check karein."
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "05",
      "aliases": [
        "05"
      ],
      "title": {
        "en": "Output short circuited",
        "ur": "Output short"
      },
      "meaning": {
        "en": "AC output shorted.",
        "ur": "AC output short."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Output wiring shorted to neutral or to body earth",
          "ur": "Output ki taar neutral ya body earth se short ho gayi hai"
        },
        {
          "en": "Connected load has an internal short or is wet/damaged",
          "ur": "Lage hue load ke andar short hai ya woh geela/kharab hai"
        }
      ],
      "solutions": [
        {
          "en": "Switch off the inverter and isolate AC supply before touching any output wiring.",
          "ur": "Output ki taar chune se pehle inverter band karein aur AC supply alag kar lein."
        },
        {
          "en": "Disconnect the load and use a meter to check the output wiring for a short to neutral or body earth.",
          "ur": "Load utaar kar meter se output wiring ka neutral ya body earth ke saath short check karein."
        },
        {
          "en": "Repair the shorted wiring or replace the faulty appliance, then restore supply and confirm normal output on the meter.",
          "ur": "Short wali wiring theek karein ya kharab appliance badlein, phir supply wapas laga kar meter par output normal hai yeh confirm karein."
        }
      ],
      "severity": "danger",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "06",
      "aliases": [
        "06"
      ],
      "title": {
        "en": "Inverter output voltage high",
        "ur": "Output voltage zyada"
      },
      "meaning": {
        "en": "Output above window.",
        "ur": "Output window se upar."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Output voltage regulation fault on the control PCB",
          "ur": "Control PCB par output voltage regulate nahi ho raha"
        },
        {
          "en": "Load very light or feedback wiring open giving a wrong sense reading",
          "ur": "Load bohat halka hai ya feedback ki taar khuli hui hai, reading ghalat aa rahi hai"
        }
      ],
      "solutions": [
        {
          "en": "Power off and isolate AC supply before measuring the output voltage.",
          "ur": "Output voltage naapne se pehle power band karein aur AC supply alag kar lein."
        },
        {
          "en": "Measure output voltage with a meter and check the sense and feedback wiring for looseness.",
          "ur": "Output voltage meter se naapein aur sense aur feedback ki taar dhili hai yeh check karein."
        },
        {
          "en": "Tighten loose connections; if voltage still reads high, have the regulation circuit on the PCB checked before reconnecting the load.",
          "ur": "Dhile connection theek karein; voltage phir bhi zyada aaye to load dobara lagane se pehle PCB par regulation circuit check karwayein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "07",
      "aliases": [
        "07"
      ],
      "title": {
        "en": "Overload time out",
        "ur": "Load zyada rehne par time out"
      },
      "meaning": {
        "en": "Load ≥110% timer expired.",
        "ur": "Load ≥110% timer khatam."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Connected load more than the inverter rating",
          "ur": "Laga hua load inverter ki rating se zyada hai"
        },
        {
          "en": "Motor or compressor drawing high starting current",
          "ur": "Motor ya compressor start par bohat zyada current le raha hai"
        }
      ],
      "solutions": [
        {
          "en": "Turn off the inverter and isolate AC supply, then disconnect heavy loads.",
          "ur": "Inverter band karein, AC supply alag kar dein aur bhaari load utaar dein."
        },
        {
          "en": "Compare the total connected load with the inverter rating and remove extra appliances one by one.",
          "ur": "Kul load ko inverter ki rating se compare karein aur ek ek karke extra appliances utaarte jayein."
        },
        {
          "en": "Start again only when the load is within rating; if a motor draws high starting current, reduce the load or have the unit checked.",
          "ur": "Load rating ke andar ho tabhi dobara on karein; motor zyada starting current le raha hai to load kam karein ya unit check karwayein."
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "08",
      "aliases": [
        "08"
      ],
      "title": {
        "en": "Inverter bus voltage too high",
        "ur": "Bus voltage zyada"
      },
      "meaning": {
        "en": "DC bus over-voltage.",
        "ur": "DC bus par voltage zyada ho gaya."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "High PV input or grid feed pushing the bus voltage up",
          "ur": "PV input ya grid se zyada aane par bus voltage barh gaya"
        },
        {
          "en": "Load suddenly removed while the bus was charging",
          "ur": "Bus charge hote waqt load achanak hat gaya"
        }
      ],
      "solutions": [
        {
          "en": "Power off and isolate AC and DC supply before probing the DC bus.",
          "ur": "DC bus check karne se pehle power band karein aur AC aur DC dono alag kar lein."
        },
        {
          "en": "Let the bus discharge, then measure PV input and battery voltage and check the settings for high PV input.",
          "ur": "Bus ko discharge hone dein, phir PV input aur battery voltage naapein aur setting mein zyada PV input check karein."
        },
        {
          "en": "Bring PV input within the limit or fix the load-dump situation, then power up and confirm the code clears.",
          "ur": "PV input limit ke andar karein ya load achanak hatne ki situation theek karein, phir power on karke code khatam hua yeh dekhein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "09",
      "aliases": [
        "09"
      ],
      "title": {
        "en": "Bus soft start failed",
        "ur": "Bus soft start fail"
      },
      "meaning": {
        "en": "Soft-start failed.",
        "ur": "Soft-start fail."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "DC bus not reaching start voltage — weak battery or high load",
          "ur": "DC bus ka start voltage nahi ban raha — battery kamzor hai ya load zyada hai"
        },
        {
          "en": "Pre-charge circuit or main relay faulty",
          "ur": "Pre-charge circuit ya main relay kharab hai"
        }
      ],
      "solutions": [
        {
          "en": "Power off and isolate AC and DC supply before any further testing.",
          "ur": "Aage koi bhi test karne se pehle power band karein aur AC aur DC dono alag kar lein."
        },
        {
          "en": "Measure battery and DC bus voltage at power-on and check the pre-charge circuit and main relay.",
          "ur": "On karte waqt battery aur DC bus voltage naapein aur pre-charge circuit aur main relay check karein."
        },
        {
          "en": "Charge or replace a weak battery and repair the pre-charge circuit or relay if faulty, then power up and confirm soft start completes.",
          "ur": "Kamzor battery charge ya replace karein aur kharab pre-charge circuit ya relay theek karein, phir power on karke soft start mukammal hua yeh confirm karein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "11",
      "aliases": [
        "11"
      ],
      "title": {
        "en": "Main relay failed",
        "ur": "Main relay fail"
      },
      "meaning": {
        "en": "Main relay stuck/open.",
        "ur": "Main relay atka/khula."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Relay contacts welded/stuck or coil not energising",
          "ur": "Relay ke contacts chipak gaye hain ya coil energise nahi ho rahi"
        },
        {
          "en": "Loose relay wiring or missing relay drive signal",
          "ur": "Relay ki wiring dhili hai ya drive signal nahi aa raha"
        }
      ],
      "solutions": [
        {
          "en": "Turn off the unit and isolate AC and DC supply before checking the main relay.",
          "ur": "Main relay check karne se pehle unit band karein aur AC aur DC supply alag kar lein."
        },
        {
          "en": "Listen for the relay click at power-on and meter-check coil voltage and contact continuity.",
          "ur": "On karte waqt relay ki awaaz sunein aur coil ka voltage aur contacts ka continuity meter se naapein."
        },
        {
          "en": "Replace a stuck or welded relay or repair its wiring, then power up and confirm the unit goes to normal operation.",
          "ur": "Atka ya chipka hua relay badlein ya uski wiring theek karein, phir power on karke unit normal kaam kar rahi hai yeh confirm karein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "21",
      "aliases": [
        "21"
      ],
      "title": {
        "en": "Inverter output voltage sensor error",
        "ur": "Output voltage sensor error"
      },
      "meaning": {
        "en": "Output V sensor failed.",
        "ur": "Output V sensor fail."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Sensor connector loose or sensing wires broken",
          "ur": "Sensor ka connector dhila hai ya sensing taarein toot gayi hain"
        },
        {
          "en": "Voltage sensor circuit on the PCB faulty",
          "ur": "PCB par voltage sensor circuit kharab hai"
        }
      ],
      "solutions": [
        {
          "en": "Turn the unit off and isolate supply before checking sensor wiring.",
          "ur": "Sensor wiring check karne se pehle unit band karein aur supply alag kar lein."
        },
        {
          "en": "Check the sensor connector and meter-check the sense wires for continuity.",
          "ur": "Sensor connector check karein aur sense taaron ka continuity meter se naapein."
        },
        {
          "en": "Repair broken wiring or replace the voltage sensor board, then restore supply and confirm the error no longer shows.",
          "ur": "Tooti wiring theek karein ya voltage sensor PCB badlein, phir supply wapas laga kar error dobara nahi aata yeh confirm karein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "22",
      "aliases": [
        "22"
      ],
      "title": {
        "en": "Inverter grid voltage sensor error",
        "ur": "Grid voltage sensor error"
      },
      "meaning": {
        "en": "Grid V sensor failed.",
        "ur": "Grid V sensor fail."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Grid sense connector loose or sensing wires broken",
          "ur": "Grid sense ka connector dhila hai ya sensing taarein toot gayi hain"
        },
        {
          "en": "Grid voltage sensor circuit on the PCB faulty",
          "ur": "PCB par grid voltage sensor circuit kharab hai"
        }
      ],
      "solutions": [
        {
          "en": "Power off and isolate AC supply before checking the grid sense circuit.",
          "ur": "Grid sense circuit check karne se pehle power band karein aur AC supply alag kar lein."
        },
        {
          "en": "Check the sense connector and meter-check the sense wires for continuity.",
          "ur": "Sense connector check karein aur sense taaron ka continuity meter se naapein."
        },
        {
          "en": "Repair broken sense wiring or replace the sensor circuit, then restore supply and confirm the error clears.",
          "ur": "Tooti sense wiring theek karein ya sensor circuit badlein, phir supply wapas laga kar error khatam hua yeh confirm karein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "23",
      "aliases": [
        "23"
      ],
      "title": {
        "en": "Inverter output current sensor error",
        "ur": "Output current sensor error"
      },
      "meaning": {
        "en": "Output I sensor failed.",
        "ur": "Output I sensor fail."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Current sensor connector loose or sensing wires broken",
          "ur": "Current sensor ka connector dhila hai ya sensing taarein toot gayi hain"
        },
        {
          "en": "CT / current sensor module faulty",
          "ur": "CT ya current sensor module kharab hai"
        }
      ],
      "solutions": [
        {
          "en": "Power off and isolate supply before touching the current sensor.",
          "ur": "Current sensor chune se pehle power band karein aur supply alag kar lein."
        },
        {
          "en": "Check the sensor connector and meter-check its wiring for continuity and open circuit.",
          "ur": "Sensor connector check karein aur uski wiring ka continuity aur open circuit meter se naapein."
        },
        {
          "en": "Replace the faulty CT or current sensor and retest under normal load after restoring supply.",
          "ur": "Kharab CT ya current sensor badlein aur supply wapas lagane ke baad normal load par dobara check karein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "24",
      "aliases": [
        "24"
      ],
      "title": {
        "en": "Inverter grid current sensor error",
        "ur": "Grid current sensor error"
      },
      "meaning": {
        "en": "Grid I sensor failed.",
        "ur": "Grid I sensor fail."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Grid current sense connector loose or wires broken",
          "ur": "Grid current sense ka connector dhila hai ya taarein toot gayi hain"
        },
        {
          "en": "Grid current sensor / CT faulty on the board",
          "ur": "Board par grid current sensor ya CT kharab hai"
        }
      ],
      "solutions": [
        {
          "en": "Turn off the unit and isolate AC supply before checking the grid current sensor.",
          "ur": "Grid current sensor check karne se pehle unit band karein aur AC supply alag kar lein."
        },
        {
          "en": "Check the sensor connector and meter-check the sense wiring for open circuit.",
          "ur": "Sensor connector check karein aur sense wiring ka open circuit meter se naapein."
        },
        {
          "en": "Replace the faulty sensor or repair the wiring, then power up and confirm the current reading is normal.",
          "ur": "Kharab sensor badlein ya wiring theek karein, phir power on karke current reading normal hai yeh confirm karein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "25",
      "aliases": [
        "25"
      ],
      "title": {
        "en": "Inverter load current sensor error",
        "ur": "Load current sensor error"
      },
      "meaning": {
        "en": "Load I sensor failed.",
        "ur": "Load I sensor fail."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Load current sense connector loose or wires broken",
          "ur": "Load current sense ka connector dhila hai ya taarein toot gayi hain"
        },
        {
          "en": "Load current sensor module faulty",
          "ur": "Load current sensor module kharab hai"
        }
      ],
      "solutions": [
        {
          "en": "Power off and isolate supply before checking the load current sensor.",
          "ur": "Load current sensor check karne se pehle power band karein aur supply alag kar lein."
        },
        {
          "en": "Check the sensor connector and meter-check the sense wiring continuity.",
          "ur": "Sensor connector check karein aur sense wiring ka continuity meter se naapein."
        },
        {
          "en": "Replace the faulty load current sensor or repair the wiring, then run under load and confirm the reading.",
          "ur": "Kharab load current sensor badlein ya wiring theek karein, phir load par chala kar reading confirm karein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "26",
      "aliases": [
        "26"
      ],
      "title": {
        "en": "Inverter grid over current error",
        "ur": "Grid over current"
      },
      "meaning": {
        "en": "Grid over-current trip.",
        "ur": "Grid par current zyada hone se trip ho gaya."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Grid-side load or inrush more than rated current",
          "ur": "Grid side ka load ya inrush rating se zyada hai"
        },
        {
          "en": "Input current sensor reading high or wiring fault",
          "ur": "Input current sensor zyada reading de raha hai ya wiring mein masla hai"
        }
      ],
      "solutions": [
        {
          "en": "Switch off the inverter and isolate AC supply before checking the input side.",
          "ur": "Input side check karne se pehle inverter band karein aur AC supply alag kar lein."
        },
        {
          "en": "Disconnect extra loads on the input and meter-check input current and wiring.",
          "ur": "Input par extra load utaar dein aur input current aur wiring meter se check karein."
        },
        {
          "en": "Reduce the load or repair faulty wiring; if the trip repeats at normal load, have the input current sensor checked.",
          "ur": "Load kam karein ya kharab wiring theek karein; normal load par bhi trip dobara ho to input current sensor check karwayein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "27",
      "aliases": [
        "27"
      ],
      "title": {
        "en": "Inverter radiator over temperature",
        "ur": "Radiator over-temp"
      },
      "meaning": {
        "en": "Heatsink over-temp.",
        "ur": "Heatsink zyada garm ho gaya."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Heatsink fins choked with dust so fan cannot pull air",
          "ur": "Heatsink ke danay dhag se band hain, fan hawa kheench nahi raha"
        },
        {
          "en": "Fan speed low or temperature sensor reading high",
          "ur": "Fan ki speed kam hai ya sensor zyada garmi dikha raha hai"
        }
      ],
      "solutions": [
        {
          "en": "Power off and isolate AC supply before cleaning or probing the heatsink area.",
          "ur": "Heatsink wala hissa saaf ya check karne se pehle power band karein aur AC supply alag kar lein."
        },
        {
          "en": "Clean the heatsink fins and fan, then run the unit and confirm the fan speed is normal.",
          "ur": "Heatsink ke danay aur fan saaf karein, phir unit chala kar fan ki speed normal hai yeh confirm karein."
        },
        {
          "en": "If the fan does not run or the temperature sensor reads high, replace that part, restore supply and retest under load.",
          "ur": "Fan na chale ya sensor zyada garmi de raha ho to woh part badlein, supply wapas laga kar load par dobara check karein."
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "31",
      "aliases": [
        "31"
      ],
      "title": {
        "en": "Solar charger battery voltage class error",
        "ur": "Solar charger battery class error"
      },
      "meaning": {
        "en": "Charger batt class config wrong.",
        "ur": "Charger batt class ghalat."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Battery class/voltage in the menu does not match the fitted battery",
          "ur": "Menu mein set ki gayi battery class/voltage lagi hui battery se match nahi karti"
        },
        {
          "en": "Settings reset or wrong battery type selected after replacement",
          "ur": "Setting reset ho gayi ya battery badalne ke baad ghalat type select kar liya gaya"
        }
      ],
      "solutions": [
        {
          "en": "Power off the unit before changing any battery menu settings.",
          "ur": "Battery ki menu setting badalne se pehle unit band kar dein."
        },
        {
          "en": "Open the battery menu and confirm the class and voltage match the installed battery type.",
          "ur": "Battery ka menu khol kar class aur voltage lagi hui battery ke type se match karti hai yeh confirm karein."
        },
        {
          "en": "Set the correct battery class and save, then charge and confirm the charger accepts the battery normally.",
          "ur": "Sahi battery class set karke save karein, phir charge karke charger battery normally accept kar raha hai yeh dekhein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "32",
      "aliases": [
        "32"
      ],
      "title": {
        "en": "Solar charger current sensor error",
        "ur": "Solar charger ka current sensor kharab"
      },
      "meaning": {
        "en": "Charger I sensor failed.",
        "ur": "Charger I sensor fail."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Charger current sensor connector loose or wires broken",
          "ur": "Charger current sensor ka connector dhila hai ya taarein toot gayi hain"
        },
        {
          "en": "Charger current sensor device faulty",
          "ur": "Charger ka current sensor device kharab hai"
        }
      ],
      "solutions": [
        {
          "en": "Switch off the unit and isolate AC and DC before checking the charger sensor.",
          "ur": "Charger sensor check karne se pehle unit band karein aur AC aur DC alag kar lein."
        },
        {
          "en": "Check the charger current sensor connector and meter-check the sense wiring.",
          "ur": "Charger current sensor ka connector check karein aur sense wiring meter se check karein."
        },
        {
          "en": "Replace the faulty sensor or repair the wiring, then charge and confirm the current reading is normal.",
          "ur": "Kharab sensor badlein ya wiring theek karein, phir charge karke current reading normal hai yeh confirm karein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "33",
      "aliases": [
        "33"
      ],
      "title": {
        "en": "Solar charger current uncontrollable",
        "ur": "Solar charger current control se bahir"
      },
      "meaning": {
        "en": "Charger current not regulating.",
        "ur": "Charger current regulate nahi."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Current-sense feedback open so the charger cannot measure current",
          "ur": "Current-sense feedback khula hai, charger current measure nahi kar paa raha"
        },
        {
          "en": "Charging MOSFET/driver stage faulty or battery very low",
          "ur": "Charging MOSFET/driver stage kharab hai ya battery bohat kam hai"
        }
      ],
      "solutions": [
        {
          "en": "Power off and isolate AC and DC supply before probing the charging stage.",
          "ur": "Charging stage check karne se pehle power band karein aur AC aur DC supply alag kar lein."
        },
        {
          "en": "Check the current-sense feedback wiring and measure the charging current with a meter.",
          "ur": "Current-sense feedback ki wiring check karein aur charging current meter se naapein."
        },
        {
          "en": "Repair the open feedback or replace the faulty charging MOSFET or driver, then charge and confirm current settles at the set value.",
          "ur": "Khula feedback theek karein ya kharab charging MOSFET ya driver badlein, phir charge karke current set value par ruka yeh confirm karein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "41",
      "aliases": [
        "41"
      ],
      "title": {
        "en": "Inverter grid voltage low",
        "ur": "Grid voltage kam"
      },
      "meaning": {
        "en": "Grid below window.",
        "ur": "Grid window se neeche."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Utility supply low or long cables causing voltage drop",
          "ur": "Utility supply low hai ya lambi taar ki wajah se voltage drop ho raha hai"
        },
        {
          "en": "Loose input connections or breaker/relay contact resistance",
          "ur": "Input ke connections dhile hain ya breaker/relay contacts se voltage gir raha hai"
        }
      ],
      "solutions": [
        {
          "en": "Turn off the inverter and isolate AC supply before measuring the input.",
          "ur": "Input naapne se pehle inverter band karein aur AC supply alag kar lein."
        },
        {
          "en": "Measure grid voltage at the inverter terminals and check the input breaker and cable tightness.",
          "ur": "Inverter ke terminals par grid voltage naapein aur input breaker aur taaron ki kassi check karein."
        },
        {
          "en": "Fix loose connections or call the utility if the supply is low; power up only when voltage is within the window.",
          "ur": "Dhile connection theek karein ya supply kam ho to utility ko bulayein; voltage window ke andar ho tabhi power on karein."
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "42",
      "aliases": [
        "42"
      ],
      "title": {
        "en": "Inverter grid voltage high",
        "ur": "Grid voltage zyada"
      },
      "meaning": {
        "en": "Grid above window.",
        "ur": "Grid window se upar."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Utility supply high, especially during low-load hours",
          "ur": "Utility supply zyada hai, khaas kar kam load ke waqt"
        },
        {
          "en": "Input voltage sense wiring picking a wrong reading",
          "ur": "Input voltage sense ki wiring galat reading le rahi hai"
        }
      ],
      "solutions": [
        {
          "en": "Switch off the inverter and isolate AC before testing the input.",
          "ur": "Input test karne se pehle inverter band karein aur AC alag kar lein."
        },
        {
          "en": "Measure grid voltage with a meter at different times to confirm the supply is genuinely high.",
          "ur": "Meter se different waqt par grid voltage naapein aur supply sach mein zyada hai yeh confirm karein."
        },
        {
          "en": "Report the high supply to the utility or install a stabilizer; check input sense wiring if the meter shows normal voltage.",
          "ur": "Zyada supply ki shikayat utility ko karein ya stabilizer lagwayein; meter par voltage normal aaye to input sense wiring check karein."
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "43",
      "aliases": [
        "43"
      ],
      "title": {
        "en": "Inverter grid under frequency",
        "ur": "Grid under frequency"
      },
      "meaning": {
        "en": "Grid Hz low.",
        "ur": "Grid Hz kam."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Generator or utility frequency below the normal range",
          "ur": "Generator ya utility ki frequency normal range se kam hai"
        },
        {
          "en": "Loose input connections or weak source under load",
          "ur": "Input connections dhile hain ya load ke neeche source kamzor hai"
        }
      ],
      "solutions": [
        {
          "en": "Turn off the inverter and isolate AC supply before checking frequency.",
          "ur": "Frequency check karne se pehle inverter band karein aur AC supply alag kar lein."
        },
        {
          "en": "Measure grid frequency with a meter; if the site runs on a generator, check its governor setting.",
          "ur": "Meter se grid frequency naapein; site generator par chal rahi hai to governor setting check karein."
        },
        {
          "en": "Correct the generator or utility frequency or fix loose input connections, then power up and confirm the inverter accepts the grid.",
          "ur": "Generator ya utility ki frequency theek karein ya dhile input connection repair karein, phir power on karke inverter grid accept kar raha hai yeh dekhein."
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "44",
      "aliases": [
        "44"
      ],
      "title": {
        "en": "Inverter grid over frequency",
        "ur": "Grid over frequency"
      },
      "meaning": {
        "en": "Grid Hz high.",
        "ur": "Grid Hz zyada."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Generator governor set too fast",
          "ur": "Generator ka governor bohat tez set kar diya gaya hai"
        },
        {
          "en": "Grid frequency genuinely high or sensing circuit faulty",
          "ur": "Grid ki frequency sach mein zyada hai ya sensing circuit kharab hai"
        }
      ],
      "solutions": [
        {
          "en": "Power off and isolate AC supply before measuring frequency.",
          "ur": "Frequency naapne se pehle power band karein aur AC supply alag kar lein."
        },
        {
          "en": "Measure grid frequency with a meter and check the generator governor if the site is on a generator.",
          "ur": "Meter se grid frequency naapein aur site generator par hai to governor setting check karein."
        },
        {
          "en": "Set the generator governor correctly or wait for utility frequency to normalise; check input sense wiring if the meter reads normal.",
          "ur": "Generator ka governor sahi set karein ya utility ki frequency normal hone ka intezar karein; meter normal aaye to input sense wiring check karein."
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "51",
      "aliases": [
        "51"
      ],
      "title": {
        "en": "Inverter over current protection",
        "ur": "Over current protection"
      },
      "meaning": {
        "en": "Over-current/surge trip.",
        "ur": "Current zyada ya surge aane se trip ho gaya."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Load inrush or surge higher than the set limit",
          "ur": "Load ka inrush ya surge set limit se zyada tha"
        },
        {
          "en": "Current sensor reading high or a short developing on output",
          "ur": "Current sensor zyada reading de raha hai ya output mein short ban raha hai"
        }
      ],
      "solutions": [
        {
          "en": "Power off and isolate AC and DC supply before any further testing.",
          "ur": "Aage koi bhi test karne se pehle power band karein aur AC aur DC dono alag kar lein."
        },
        {
          "en": "Disconnect the load, check the output wiring for a short and measure current with a meter when restarting.",
          "ur": "Load utaar kar output wiring mein short check karein aur restart par current meter se naapein."
        },
        {
          "en": "Remove the overloaded or shorted load or repair the wiring; if the trip repeats with no load, have the power section checked.",
          "ur": "Zyada load ya short wala load utaarein ya wiring theek karein; load ke bawajood trip dobara ho to power section check karwayein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "52",
      "aliases": [
        "52"
      ],
      "title": {
        "en": "Inverter bus voltage too low",
        "ur": "Bus voltage kam"
      },
      "meaning": {
        "en": "DC bus under-voltage.",
        "ur": "DC bus par voltage kam ho gaya."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Battery weak/deeply discharged or battery cables loose",
          "ur": "Battery kamzor ya discharge hai ya battery taarein dhili hain"
        },
        {
          "en": "Input supply missing or pre-charge circuit faulty",
          "ur": "Input supply nahi aa rahi ya pre-charge circuit kharab hai"
        }
      ],
      "solutions": [
        {
          "en": "Switch off the unit and isolate supply before checking battery and DC wiring.",
          "ur": "Battery aur DC wiring check karne se pehle unit band karein aur supply alag kar lein."
        },
        {
          "en": "Measure battery voltage at the inverter terminals and check cable tightness and the fuse.",
          "ur": "Inverter ke terminals par battery voltage naapein aur taaron ki kassi aur fuse check karein."
        },
        {
          "en": "Charge or replace a weak battery and repair loose or faulty wiring, then power up and retest.",
          "ur": "Kamzor battery charge ya replace karein aur dhili ya kharab wiring theek karein, phir power on karke dobara check karein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "53",
      "aliases": [
        "53"
      ],
      "title": {
        "en": "Inverter soft start failed",
        "ur": "Soft start fail"
      },
      "meaning": {
        "en": "Output soft-start failed.",
        "ur": "Output soft-start fail."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Output relay not picking up or its contacts pitted/welded",
          "ur": "Output relay pick nahi kar raha ya uske contacts kharab ya chipak gaye hain"
        },
        {
          "en": "Load too heavy at switch-on or inverter power section faulty",
          "ur": "On karte hi load bohat zyada hai ya inverter ka power section kharab hai"
        }
      ],
      "solutions": [
        {
          "en": "Switch off the inverter and isolate AC and DC supply before checking the output relay.",
          "ur": "Output relay check karne se pehle inverter band karein aur AC aur DC supply alag kar lein."
        },
        {
          "en": "Listen for the relay click at power-on and check output relay contacts and wiring with a meter.",
          "ur": "On karte waqt relay ki awaaz sunein aur output relay contacts aur wiring meter se check karein."
        },
        {
          "en": "Replace a stuck relay or repair its drive; if the load was too heavy at start, reduce the load and retest.",
          "ur": "Atka hua relay badlein ya uska drive theek karein; start par load zyada tha to load kam karke dobara check karein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "55",
      "aliases": [
        "55"
      ],
      "title": {
        "en": "Over DC voltage in AC output",
        "ur": "AC output mein over DC"
      },
      "meaning": {
        "en": "DC injection on AC.",
        "ur": "AC par DC injection."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Output filter capacitor leaked or degraded",
          "ur": "Output filter capacitor leak kar gaya hai ya kamzor ho gaya hai"
        },
        {
          "en": "Switching device or feedback path faulty and injecting DC",
          "ur": "Switching device ya feedback path kharab hai jo AC mein DC daal raha hai"
        }
      ],
      "solutions": [
        {
          "en": "Turn off the inverter and isolate AC and DC supply before measuring the output.",
          "ur": "Output naapne se pehle inverter band karein aur AC aur DC dono alag kar lein."
        },
        {
          "en": "With the load disconnected, meter-check DC on the AC output and inspect the output filter capacitors.",
          "ur": "Load khud karke AC output par DC meter se check karein aur output filter capacitors dekhein."
        },
        {
          "en": "Replace leaked output capacitors or faulty switching parts, then only restore supply and re-measure.",
          "ur": "Leak hue output capacitor ya kharab switching parts badlein, uske baad hi supply wapas laga kar dobara naapein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "56",
      "aliases": [
        "56"
      ],
      "title": {
        "en": "Battery connection open",
        "ur": "Battery connection khula hai"
      },
      "meaning": {
        "en": "Battery wires open / fuse burnt.",
        "ur": "Battery wires open / fuse jal gaya."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Main fuse blown or fuse holder burnt",
          "ur": "Main fuse jal gaya hai ya fuse holder jal gaya hai"
        },
        {
          "en": "Battery cable loose, disconnected or broken at the terminal",
          "ur": "Battery ki taar dhili hai, khul gayi hai ya terminal ke paas toot gayi hai"
        }
      ],
      "solutions": [
        {
          "en": "Power off and isolate both AC and DC before touching battery cables or the fuse.",
          "ur": "Battery ki taar ya fuse chune se pehle power band karein aur AC aur DC dono alag kar lein."
        },
        {
          "en": "Visually check the main fuse and fuse holder, and meter-check battery voltage at the inverter terminals.",
          "ur": "Main fuse aur fuse holder nazar se dekhein aur inverter ke terminals par battery voltage meter se check karein."
        },
        {
          "en": "Replace a blown fuse with the same rating and repair or retighten loose cables; restore supply and confirm the code clears.",
          "ur": "Fusa fuse ko usi rating ka badlein aur dhili taar theek ya kassi karein; supply wapas laga kar code khatam hua yeh confirm karein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "57",
      "aliases": [
        "57"
      ],
      "title": {
        "en": "Inverter control current sensor error",
        "ur": "Control current sensor error"
      },
      "meaning": {
        "en": "Control I sensor failed.",
        "ur": "Control I sensor fail."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Control board current-sense wiring loose or broken",
          "ur": "Control board ki current-sense taar dhili ya tooti hui hai"
        },
        {
          "en": "Control current sensor device faulty on the board",
          "ur": "Board par control ka current sensor device kharab hai"
        }
      ],
      "solutions": [
        {
          "en": "Power off and isolate AC and DC before working on the control board.",
          "ur": "Control board par kaam karne se pehle power band karein aur AC aur DC alag kar lein."
        },
        {
          "en": "Check the current-sense wiring from the control board and meter-check continuity.",
          "ur": "Control board ki current-sense taar check karein aur continuity meter se naapein."
        },
        {
          "en": "Repair the wiring or replace the control sensor part, then power up and confirm the error clears.",
          "ur": "Wiring theek karein ya control sensor part badlein, phir power on karke error khatam hua yeh confirm karein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "58",
      "aliases": [
        "58"
      ],
      "title": {
        "en": "Inverter output voltage too low",
        "ur": "Output voltage kam"
      },
      "meaning": {
        "en": "Output below window.",
        "ur": "Output window se neeche."
      },
      "causes": [
        {
          "en": "See manual troubleshooting",
          "ur": "Manual troubleshooting dekhein"
        },
        {
          "en": "Heavy load dragging the output voltage down",
          "ur": "Zyada load ki wajah se output voltage neeche gir gaya"
        },
        {
          "en": "Loose output connections or weak battery/DC supply",
          "ur": "Output ke connections dhile hain ya battery/DC supply kamzor hai"
        }
      ],
      "solutions": [
        {
          "en": "Turn off the inverter and isolate supply before checking the load side.",
          "ur": "Load side check karne se pehle inverter band karein aur supply alag kar lein."
        },
        {
          "en": "Measure output voltage under load and check battery/DC voltage and the output connections.",
          "ur": "Load par output voltage naapein aur battery/DC voltage aur output connections check karein."
        },
        {
          "en": "Reduce the load or tighten loose connections; if voltage stays low with a good battery, have the inverter power section checked.",
          "ur": "Load kam karein ya dhile connection kassi karein; achi battery ke baad bhi voltage kam rahe to inverter ka power section check karwayein."
        }
      ],
      "severity": "stop_pro",
      "display": "controller",
      "isFault": true,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "61",
      "aliases": [
        "61"
      ],
      "title": {
        "en": "Fan locked (inverter on)",
        "ur": "Pankha atka (on)"
      },
      "meaning": {
        "en": "Fan locked while running.",
        "ur": "Chalte hue fan atka."
      },
      "causes": [
        {
          "en": "Warning",
          "ur": "Warning chal raha hai — sirf aagahi hai, serious fault nahi"
        }
      ],
      "solutions": [
        {
          "en": "Shed load / wait",
          "ur": "Load utarein / intezar"
        }
      ],
      "severity": "info",
      "display": "controller",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      },
      "blinkPattern": "3/sec"
    },
    {
      "code": "62",
      "aliases": [
        "62"
      ],
      "title": {
        "en": "Fan 2 locked (inverter on)",
        "ur": "Fan 2 atka (on)"
      },
      "meaning": {
        "en": "Second fan locked.",
        "ur": "Doosra fan atka."
      },
      "causes": [
        {
          "en": "Warning",
          "ur": "Warning chal raha hai — sirf aagahi hai, serious fault nahi"
        }
      ],
      "solutions": [
        {
          "en": "Shed load / wait",
          "ur": "Load utarein / intezar"
        }
      ],
      "severity": "info",
      "display": "controller",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "63",
      "aliases": [
        "63"
      ],
      "title": {
        "en": "Battery over-charged",
        "ur": "Battery over-charge"
      },
      "meaning": {
        "en": "Battery over-charge warning.",
        "ur": "Battery zyada charge ho gayi — warning chal raha hai."
      },
      "causes": [
        {
          "en": "Warning",
          "ur": "Warning chal raha hai — sirf aagahi hai, serious fault nahi"
        }
      ],
      "solutions": [
        {
          "en": "Power cycle: AC off → 2–5 min → on (DC isolated for DC work)",
          "ur": "Power cycle: AC band → 2–5 min → on (DC kaam ke liye alag)"
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      },
      "blinkPattern": "1/sec"
    },
    {
      "code": "64",
      "aliases": [
        "64"
      ],
      "title": {
        "en": "Low battery",
        "ur": "Battery low"
      },
      "meaning": {
        "en": "Battery low warning.",
        "ur": "Battery ka charge kam hai — warning chal raha hai."
      },
      "causes": [
        {
          "en": "Warning",
          "ur": "Warning chal raha hai — sirf aagahi hai, serious fault nahi"
        }
      ],
      "solutions": [
        {
          "en": "Shed load / wait",
          "ur": "Load utarein / intezar"
        }
      ],
      "severity": "info",
      "display": "controller",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      },
      "blinkPattern": "1/sec"
    },
    {
      "code": "67",
      "aliases": [
        "67"
      ],
      "title": {
        "en": "Overload",
        "ur": "Load zyada (overload)"
      },
      "meaning": {
        "en": "Load ≥110% warning.",
        "ur": "Load 110% se zyada hai — warning chal raha hai."
      },
      "causes": [
        {
          "en": "Warning",
          "ur": "Warning chal raha hai — sirf aagahi hai, serious fault nahi"
        }
      ],
      "solutions": [
        {
          "en": "Power cycle: AC off → 2–5 min → on (DC isolated for DC work)",
          "ur": "Power cycle: AC band → 2–5 min → on (DC kaam ke liye alag)"
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      },
      "blinkPattern": "1/0.5s"
    },
    {
      "code": "70",
      "aliases": [
        "70"
      ],
      "title": {
        "en": "Output power derating",
        "ur": "Output power kam ho raha hai"
      },
      "meaning": {
        "en": "Derating active.",
        "ur": "Derating chal raha."
      },
      "causes": [
        {
          "en": "Warning",
          "ur": "Warning chal raha hai — sirf aagahi hai, serious fault nahi"
        }
      ],
      "solutions": [
        {
          "en": "Shed load / wait",
          "ur": "Load utarein / intezar"
        }
      ],
      "severity": "info",
      "display": "controller",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      },
      "blinkPattern": "2/3s"
    },
    {
      "code": "72",
      "aliases": [
        "72"
      ],
      "title": {
        "en": "Solar charger stops — low battery",
        "ur": "Solar charger band — battery low"
      },
      "meaning": {
        "en": "Charger stopped on low battery.",
        "ur": "Battery low par charger band."
      },
      "causes": [
        {
          "en": "Warning",
          "ur": "Warning chal raha hai — sirf aagahi hai, serious fault nahi"
        }
      ],
      "solutions": [
        {
          "en": "Shed load / wait",
          "ur": "Load utarein / intezar"
        }
      ],
      "severity": "info",
      "display": "controller",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "73",
      "aliases": [
        "73"
      ],
      "title": {
        "en": "Solar charger stops — high PV voltage",
        "ur": "Solar charger band — PV voltage zyada"
      },
      "meaning": {
        "en": "Charger stopped on high PV V.",
        "ur": "PV V zyada par charger band."
      },
      "causes": [
        {
          "en": "Warning",
          "ur": "Warning chal raha hai — sirf aagahi hai, serious fault nahi"
        }
      ],
      "solutions": [
        {
          "en": "Power cycle: AC off → 2–5 min → on (DC isolated for DC work)",
          "ur": "Power cycle: AC band → 2–5 min → on (DC kaam ke liye alag)"
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "74",
      "aliases": [
        "74"
      ],
      "title": {
        "en": "Solar charger stops — overload",
        "ur": "Solar charger band — overload"
      },
      "meaning": {
        "en": "Charger stopped on overload.",
        "ur": "Overload par charger band."
      },
      "causes": [
        {
          "en": "Warning",
          "ur": "Warning chal raha hai — sirf aagahi hai, serious fault nahi"
        }
      ],
      "solutions": [
        {
          "en": "Power cycle: AC off → 2–5 min → on (DC isolated for DC work)",
          "ur": "Power cycle: AC band → 2–5 min → on (DC kaam ke liye alag)"
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "75",
      "aliases": [
        "75"
      ],
      "title": {
        "en": "Solar charger over temperature",
        "ur": "Solar charger over-temp"
      },
      "meaning": {
        "en": "Charger over-temp.",
        "ur": "Charger zyada garm ho gaya."
      },
      "causes": [
        {
          "en": "Warning",
          "ur": "Warning chal raha hai — sirf aagahi hai, serious fault nahi"
        }
      ],
      "solutions": [
        {
          "en": "Power cycle: AC off → 2–5 min → on (DC isolated for DC work)",
          "ur": "Power cycle: AC band → 2–5 min → on (DC kaam ke liye alag)"
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "76",
      "aliases": [
        "76"
      ],
      "title": {
        "en": "PV charger communication error",
        "ur": "PV charger ki communication band"
      },
      "meaning": {
        "en": "Charger comm failed.",
        "ur": "Charger comm fail."
      },
      "causes": [
        {
          "en": "Warning",
          "ur": "Warning chal raha hai — sirf aagahi hai, serious fault nahi"
        }
      ],
      "solutions": [
        {
          "en": "Power cycle: AC off → 2–5 min → on (DC isolated for DC work)",
          "ur": "Power cycle: AC band → 2–5 min → on (DC kaam ke liye alag)"
        }
      ],
      "severity": "check_restart",
      "display": "controller",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    },
    {
      "code": "77",
      "aliases": [
        "77"
      ],
      "title": {
        "en": "Parameter error",
        "ur": "Parameter setting ghalat hai"
      },
      "meaning": {
        "en": "Bad parameter write.",
        "ur": "Parameter write ghalat."
      },
      "causes": [
        {
          "en": "Warning",
          "ur": "Warning chal raha hai — sirf aagahi hai, serious fault nahi"
        }
      ],
      "solutions": [
        {
          "en": "Shed load / wait",
          "ur": "Load utarein / intezar"
        }
      ],
      "severity": "info",
      "display": "controller",
      "isFault": false,
      "confidence": "high",
      "source": {
        "type": "user_manual",
        "title": "Tesla Infinity HLE / HLE-V manuals (Scribd 948187237 Tesla-badged + 634110548 Infinity HLE-V table)",
        "url": "https://www.scribd.com/document/948187237",
        "retrieved": "2026-09-24"
      }
    }
  ]
}
